!- Windows Line endings 

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    SecondarySchool900,       !- Name
    0.0,                      !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    MinimalShadowing,         !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    LONDON/GATWICK_GBR Design_Conditions,    !- Name
    51.15,                    !- Latitude
    -0.18,                    !- Longitude
    0.0,                      !- Time Zone
    62.0;                     !- Elevation

SizingPeriod:DesignDay,
    LONDON/GATWICK Ann Htg 99.6% Condns DB,    !- Name
    2,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4.6,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -4.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100582.0,                 !- Barometric Pressure
    1.5,                      !- Wind Speed
    80.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    LONDON/GATWICK Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.2,                     !- Maximum DryBulb Temperature
    9.7,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    18.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100582.0,                 !- Barometric Pressure
    3.5,                      !- Wind Speed
    90.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1.0;                      !- Sky Clearness

RunPeriod,
    firstwinterYEAR,          !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

ScheduleTypeLimits,
    HVACTemplate Any Number;    !- Name

Schedule:Compact,
    Office Lights Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 24:00,             !- Field 22
    1.0,                      !- Field 23
    For: Saturday,            !- Field 24
    Until: 06:00,             !- Field 25
    0.05,                     !- Field 26
    Until: 08:00,             !- Field 27
    0.1,                      !- Field 28
    Until: 12:00,             !- Field 29
    0.3,                      !- Field 30
    Until: 17:00,             !- Field 31
    0.15,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.05,                     !- Field 34
    For: WinterDesignDay,     !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

Schedule:Compact,
    Office Equipment Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.40,                     !- Field 4
    Until: 12:00,             !- Field 5
    0.90,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 18:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.40,                     !- Field 14
    For: SummerDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1.0,                      !- Field 17
    For: Saturday,            !- Field 18
    Until: 06:00,             !- Field 19
    0.30,                     !- Field 20
    Until: 08:00,             !- Field 21
    0.4,                      !- Field 22
    Until: 12:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 24:00,             !- Field 27
    0.30,                     !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.30;                     !- Field 34

Schedule:Compact,
    Office Occupancy Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 22:00,             !- Field 24
    1.0,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 19:00,             !- Field 37
    0.0,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.0,                      !- Field 40
    For: WinterDesignDay,     !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 06:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.0,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.0;                      !- Field 50

Schedule:Compact,
    Infiltration Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    Infiltration Half On Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.5,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    Infiltration Quarter On Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    Hours of Operation Schedule,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Always On,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Always Off,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 19:00,             !- Field 5
    21.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    15.6,                     !- Field 8
    For SummerDesignDay,      !- Field 9
    Until: 24:00,             !- Field 10
    15.6,                     !- Field 11
    For: Saturday,            !- Field 12
    Until: 06:00,             !- Field 13
    15.6,                     !- Field 14
    Until: 17:00,             !- Field 15
    21.0,                     !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WinterDesignDay,     !- Field 19
    Until: 24:00,             !- Field 20
    21.0,                     !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 24:00,             !- Field 23
    15.6;                     !- Field 24

Schedule:Compact,
    Cooling Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    30.0,                     !- Field 4
    Until: 22:00,             !- Field 5
    24.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    30.0,                     !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    30.0,                     !- Field 11
    Until: 18:00,             !- Field 12
    24.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    30.0,                     !- Field 15
    For WinterDesignDay,      !- Field 16
    Until: 24:00,             !- Field 17
    30.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    30.0;                     !- Field 21

Schedule:Compact,
    Office Activity Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Office Clothing Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SecSchl_ClassRm_Cool,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 06:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 06:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 06:00,             !- Field 49
    0,                        !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 06:00,             !- Field 70
    0,                        !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 06:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 06:00,             !- Field 112
    0,                        !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_ClassRm_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_ClassRm_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.08,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 14:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 16:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 17:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 21:00,             !- Field 21
    0.08,                     !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 20 Mar,          !- Field 38
    For: Weekdays SummerDesignDay,    !- Field 39
    Until: 07:00,             !- Field 40
    0,                        !- Field 41
    Until: 08:00,             !- Field 42
    0.08,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 12:00,             !- Field 46
    0.8,                      !- Field 47
    Until: 14:00,             !- Field 48
    0.4,                      !- Field 49
    Until: 16:00,             !- Field 50
    0.8,                      !- Field 51
    Until: 17:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 21:00,             !- Field 54
    0.08,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Weekends,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: Holidays,            !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 29 May,          !- Field 71
    For: Weekdays SummerDesignDay,    !- Field 72
    Until: 07:00,             !- Field 73
    0,                        !- Field 74
    Until: 08:00,             !- Field 75
    0.08,                     !- Field 76
    Until: 09:00,             !- Field 77
    0.6,                      !- Field 78
    Until: 12:00,             !- Field 79
    0.8,                      !- Field 80
    Until: 14:00,             !- Field 81
    0.4,                      !- Field 82
    Until: 16:00,             !- Field 83
    0.8,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.4,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.08,                     !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Weekends,            !- Field 91
    Until: 24:00,             !- Field 92
    0,                        !- Field 93
    For: Holidays,            !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    Through: 24 Jul,          !- Field 104
    For: Weekdays SummerDesignDay,    !- Field 105
    Until: 07:00,             !- Field 106
    0,                        !- Field 107
    Until: 08:00,             !- Field 108
    0.08,                     !- Field 109
    Until: 09:00,             !- Field 110
    0.6,                      !- Field 111
    Until: 12:00,             !- Field 112
    0.8,                      !- Field 113
    Until: 14:00,             !- Field 114
    0.4,                      !- Field 115
    Until: 16:00,             !- Field 116
    0.8,                      !- Field 117
    Until: 17:00,             !- Field 118
    0.4,                      !- Field 119
    Until: 21:00,             !- Field 120
    0.08,                     !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: Weekends,            !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    For: Holidays,            !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 23 Oct,          !- Field 137
    For: Weekdays SummerDesignDay,    !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    0.08,                     !- Field 142
    Until: 09:00,             !- Field 143
    0.6,                      !- Field 144
    Until: 12:00,             !- Field 145
    0.8,                      !- Field 146
    Until: 14:00,             !- Field 147
    0.4,                      !- Field 148
    Until: 16:00,             !- Field 149
    0.8,                      !- Field 150
    Until: 17:00,             !- Field 151
    0.4,                      !- Field 152
    Until: 21:00,             !- Field 153
    0.08,                     !- Field 154
    Until: 24:00,             !- Field 155
    0,                        !- Field 156
    For: Weekends,            !- Field 157
    Until: 24:00,             !- Field 158
    0,                        !- Field 159
    For: Holidays,            !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 24:00,             !- Field 168
    0,                        !- Field 169
    Through: 22 Dec,          !- Field 170
    For: Weekdays SummerDesignDay,    !- Field 171
    Until: 07:00,             !- Field 172
    0,                        !- Field 173
    Until: 08:00,             !- Field 174
    0.08,                     !- Field 175
    Until: 09:00,             !- Field 176
    0.6,                      !- Field 177
    Until: 12:00,             !- Field 178
    0.8,                      !- Field 179
    Until: 14:00,             !- Field 180
    0.4,                      !- Field 181
    Until: 16:00,             !- Field 182
    0.8,                      !- Field 183
    Until: 17:00,             !- Field 184
    0.4,                      !- Field 185
    Until: 21:00,             !- Field 186
    0.08,                     !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Weekends,            !- Field 190
    Until: 24:00,             !- Field 191
    0,                        !- Field 192
    For: Holidays,            !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 24:00,             !- Field 201
    0;                        !- Field 202

Schedule:Compact,
    SecSchl_Circulation_Cool,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 06:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 06:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 06:00,             !- Field 49
    0,                        !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 06:00,             !- Field 70
    0,                        !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 06:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 06:00,             !- Field 112
    0,                        !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Circulation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Circulation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 16:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.25,                     !- Field 16
    Until: 21:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 20 Feb,          !- Field 30
    For: AllDays,             !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Mar,          !- Field 34
    For: Weekdays SummerDesignDay,    !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 08:00,             !- Field 38
    0.1,                      !- Field 39
    Until: 09:00,             !- Field 40
    0.25,                     !- Field 41
    Until: 16:00,             !- Field 42
    0.5,                      !- Field 43
    Until: 17:00,             !- Field 44
    0.25,                     !- Field 45
    Until: 21:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Holidays,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: WinterDesignDay AllOtherDays,    !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    Through: 03 Apr,          !- Field 59
    For: AllDays,             !- Field 60
    Until: 24:00,             !- Field 61
    0,                        !- Field 62
    Through: 29 May,          !- Field 63
    For: Weekdays SummerDesignDay,    !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    0.1,                      !- Field 68
    Until: 09:00,             !- Field 69
    0.25,                     !- Field 70
    Until: 16:00,             !- Field 71
    0.5,                      !- Field 72
    Until: 17:00,             !- Field 73
    0.25,                     !- Field 74
    Until: 21:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Weekends,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: Holidays,            !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    For: WinterDesignDay AllOtherDays,    !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 04 Jun,          !- Field 88
    For: AllDays,             !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    Through: 24 Jul,          !- Field 92
    For: Weekdays SummerDesignDay,    !- Field 93
    Until: 07:00,             !- Field 94
    0,                        !- Field 95
    Until: 08:00,             !- Field 96
    0.1,                      !- Field 97
    Until: 09:00,             !- Field 98
    0.25,                     !- Field 99
    Until: 16:00,             !- Field 100
    0.5,                      !- Field 101
    Until: 17:00,             !- Field 102
    0.25,                     !- Field 103
    Until: 21:00,             !- Field 104
    0.1,                      !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    For: Weekends,            !- Field 108
    Until: 24:00,             !- Field 109
    0,                        !- Field 110
    For: Holidays,            !- Field 111
    Until: 24:00,             !- Field 112
    0,                        !- Field 113
    For: WinterDesignDay AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    0,                        !- Field 116
    Through: 04 Sep,          !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 23 Oct,          !- Field 121
    For: Weekdays SummerDesignDay,    !- Field 122
    Until: 07:00,             !- Field 123
    0,                        !- Field 124
    Until: 08:00,             !- Field 125
    0.1,                      !- Field 126
    Until: 09:00,             !- Field 127
    0.25,                     !- Field 128
    Until: 16:00,             !- Field 129
    0.5,                      !- Field 130
    Until: 17:00,             !- Field 131
    0.25,                     !- Field 132
    Until: 21:00,             !- Field 133
    0.1,                      !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    For: Weekends,            !- Field 137
    Until: 24:00,             !- Field 138
    0,                        !- Field 139
    For: Holidays,            !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    For: WinterDesignDay AllOtherDays,    !- Field 143
    Until: 24:00,             !- Field 144
    0,                        !- Field 145
    Through: 30 Oct,          !- Field 146
    For: AllDays,             !- Field 147
    Until: 24:00,             !- Field 148
    0,                        !- Field 149
    Through: 23 Dec,          !- Field 150
    For: Weekdays SummerDesignDay,    !- Field 151
    Until: 07:00,             !- Field 152
    0,                        !- Field 153
    Until: 08:00,             !- Field 154
    0.1,                      !- Field 155
    Until: 09:00,             !- Field 156
    0.25,                     !- Field 157
    Until: 16:00,             !- Field 158
    0.5,                      !- Field 159
    Until: 17:00,             !- Field 160
    0.25,                     !- Field 161
    Until: 21:00,             !- Field 162
    0.1,                      !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    For: Weekends,            !- Field 166
    Until: 24:00,             !- Field 167
    0,                        !- Field 168
    For: Holidays,            !- Field 169
    Until: 24:00,             !- Field 170
    0,                        !- Field 171
    For: WinterDesignDay AllOtherDays,    !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    Through: 31 Dec,          !- Field 175
    For: AllDays,             !- Field 176
    Until: 24:00,             !- Field 177
    0;                        !- Field 178

Schedule:Compact,
    SecSchl_OpenOff_Cool,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 06:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 06:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 06:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 06:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 06:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 06:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_OpenOff_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_OpenOff_Occ,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 12:00,             !- Field 15
    1,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 16:00,             !- Field 19
    1,                        !- Field 20
    Until: 18:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 20 Mar,          !- Field 38
    For: Weekdays SummerDesignDay,    !- Field 39
    Until: 07:00,             !- Field 40
    0,                        !- Field 41
    Until: 08:00,             !- Field 42
    0.1,                      !- Field 43
    Until: 09:00,             !- Field 44
    0.25,                     !- Field 45
    Until: 10:00,             !- Field 46
    0.75,                     !- Field 47
    Until: 12:00,             !- Field 48
    1,                        !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 16:00,             !- Field 52
    1,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Weekends,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: Holidays,            !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 29 May,          !- Field 71
    For: Weekdays SummerDesignDay,    !- Field 72
    Until: 07:00,             !- Field 73
    0,                        !- Field 74
    Until: 08:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 09:00,             !- Field 77
    0.25,                     !- Field 78
    Until: 10:00,             !- Field 79
    0.75,                     !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.5,                      !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    0.5,                      !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Weekends,            !- Field 91
    Until: 24:00,             !- Field 92
    0,                        !- Field 93
    For: Holidays,            !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    Through: 24 Jul,          !- Field 104
    For: Weekdays SummerDesignDay,    !- Field 105
    Until: 07:00,             !- Field 106
    0,                        !- Field 107
    Until: 08:00,             !- Field 108
    0.1,                      !- Field 109
    Until: 09:00,             !- Field 110
    0.25,                     !- Field 111
    Until: 10:00,             !- Field 112
    0.75,                     !- Field 113
    Until: 12:00,             !- Field 114
    1,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.5,                      !- Field 117
    Until: 16:00,             !- Field 118
    1,                        !- Field 119
    Until: 18:00,             !- Field 120
    0.5,                      !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: Weekends,            !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    For: Holidays,            !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 23 Oct,          !- Field 137
    For: Weekdays SummerDesignDay,    !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    0.1,                      !- Field 142
    Until: 09:00,             !- Field 143
    0.25,                     !- Field 144
    Until: 10:00,             !- Field 145
    0.75,                     !- Field 146
    Until: 12:00,             !- Field 147
    1,                        !- Field 148
    Until: 14:00,             !- Field 149
    0.5,                      !- Field 150
    Until: 16:00,             !- Field 151
    1,                        !- Field 152
    Until: 18:00,             !- Field 153
    0.5,                      !- Field 154
    Until: 24:00,             !- Field 155
    0,                        !- Field 156
    For: Weekends,            !- Field 157
    Until: 24:00,             !- Field 158
    0,                        !- Field 159
    For: Holidays,            !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 24:00,             !- Field 168
    0,                        !- Field 169
    Through: 22 Dec,          !- Field 170
    For: Weekdays SummerDesignDay,    !- Field 171
    Until: 07:00,             !- Field 172
    0,                        !- Field 173
    Until: 08:00,             !- Field 174
    0.1,                      !- Field 175
    Until: 09:00,             !- Field 176
    0.25,                     !- Field 177
    Until: 10:00,             !- Field 178
    0.75,                     !- Field 179
    Until: 12:00,             !- Field 180
    1,                        !- Field 181
    Until: 14:00,             !- Field 182
    0.5,                      !- Field 183
    Until: 16:00,             !- Field 184
    1,                        !- Field 185
    Until: 18:00,             !- Field 186
    0.5,                      !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Weekends,            !- Field 190
    Until: 24:00,             !- Field 191
    0,                        !- Field 192
    For: Holidays,            !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 24:00,             !- Field 201
    0;                        !- Field 202

Schedule:Compact,
    SecSchl_Store_Cool,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 06:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 06:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 06:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 06:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 06:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 06:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Store_Equip,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0.05,                     !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0.05,                     !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0.05,                     !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0.05,                     !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0.05,                     !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0.05,                     !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0.05,                     !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0.05,                     !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0.05,                     !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0.05,                     !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0.05,                     !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0.05,                     !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0.05,                     !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0.05,                     !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0.05,                     !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0.05,                     !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0.05,                     !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0.05,                     !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0.05,                     !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0.05,                     !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0.05,                     !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0.05,                     !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0.05,                     !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0.05,                     !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0.05;                     !- Field 130

Schedule:Compact,
    SecSchl_Store_Light,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Store_Occ,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    0.05,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.05,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    0.05,                     !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    0.05,                     !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Toilet_Cool,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 06:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 06:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 06:00,             !- Field 49
    0,                        !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 06:00,             !- Field 70
    0,                        !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 06:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 06:00,             !- Field 112
    0,                        !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Toilet_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0.05,                     !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0.05,                     !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0.05,                     !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0.05,                     !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0.05,                     !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0.05,                     !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0.05,                     !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0.05,                     !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0.05,                     !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0.05,                     !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0.05,                     !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0.05,                     !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0.05,                     !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0.05,                     !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0.05,                     !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0.05,                     !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0.05,                     !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0.05,                     !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0.05,                     !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0.05,                     !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0.05,                     !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0.05,                     !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0.05,                     !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0.05,                     !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0.05;                     !- Field 130

Schedule:Compact,
    SecSchl_Toilet_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Toilet_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 16:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.25,                     !- Field 16
    Until: 21:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 20 Feb,          !- Field 30
    For: AllDays,             !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Mar,          !- Field 34
    For: Weekdays SummerDesignDay,    !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 08:00,             !- Field 38
    0.1,                      !- Field 39
    Until: 09:00,             !- Field 40
    0.25,                     !- Field 41
    Until: 16:00,             !- Field 42
    0.5,                      !- Field 43
    Until: 17:00,             !- Field 44
    0.25,                     !- Field 45
    Until: 21:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Holidays,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: WinterDesignDay AllOtherDays,    !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    Through: 03 Apr,          !- Field 59
    For: AllDays,             !- Field 60
    Until: 24:00,             !- Field 61
    0,                        !- Field 62
    Through: 29 May,          !- Field 63
    For: Weekdays SummerDesignDay,    !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    0.1,                      !- Field 68
    Until: 09:00,             !- Field 69
    0.25,                     !- Field 70
    Until: 16:00,             !- Field 71
    0.5,                      !- Field 72
    Until: 17:00,             !- Field 73
    0.25,                     !- Field 74
    Until: 21:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Weekends,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: Holidays,            !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    For: WinterDesignDay AllOtherDays,    !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 05 Jun,          !- Field 88
    For: AllDays,             !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    Through: 24 Jul,          !- Field 92
    For: Weekdays SummerDesignDay,    !- Field 93
    Until: 07:00,             !- Field 94
    0,                        !- Field 95
    Until: 08:00,             !- Field 96
    0.1,                      !- Field 97
    Until: 09:00,             !- Field 98
    0.25,                     !- Field 99
    Until: 16:00,             !- Field 100
    0.5,                      !- Field 101
    Until: 17:00,             !- Field 102
    0.25,                     !- Field 103
    Until: 21:00,             !- Field 104
    0.1,                      !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    For: Weekends,            !- Field 108
    Until: 24:00,             !- Field 109
    0,                        !- Field 110
    For: Holidays,            !- Field 111
    Until: 24:00,             !- Field 112
    0,                        !- Field 113
    For: WinterDesignDay AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    0,                        !- Field 116
    Through: 04 Sep,          !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 23 Oct,          !- Field 121
    For: Weekdays SummerDesignDay,    !- Field 122
    Until: 07:00,             !- Field 123
    0,                        !- Field 124
    Until: 08:00,             !- Field 125
    0.1,                      !- Field 126
    Until: 09:00,             !- Field 127
    0.25,                     !- Field 128
    Until: 16:00,             !- Field 129
    0.5,                      !- Field 130
    Until: 17:00,             !- Field 131
    0.25,                     !- Field 132
    Until: 21:00,             !- Field 133
    0.1,                      !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    For: Weekends,            !- Field 137
    Until: 24:00,             !- Field 138
    0,                        !- Field 139
    For: Holidays,            !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    For: WinterDesignDay AllOtherDays,    !- Field 143
    Until: 24:00,             !- Field 144
    0,                        !- Field 145
    Through: 30 Oct,          !- Field 146
    For: AllDays,             !- Field 147
    Until: 24:00,             !- Field 148
    0,                        !- Field 149
    Through: 22 Dec,          !- Field 150
    For: Weekdays SummerDesignDay,    !- Field 151
    Until: 07:00,             !- Field 152
    0,                        !- Field 153
    Until: 08:00,             !- Field 154
    0.1,                      !- Field 155
    Until: 09:00,             !- Field 156
    0.25,                     !- Field 157
    Until: 16:00,             !- Field 158
    0.5,                      !- Field 159
    Until: 17:00,             !- Field 160
    0.25,                     !- Field 161
    Until: 21:00,             !- Field 162
    0.1,                      !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    For: Weekends,            !- Field 166
    Until: 24:00,             !- Field 167
    0,                        !- Field 168
    For: Holidays,            !- Field 169
    Until: 24:00,             !- Field 170
    0,                        !- Field 171
    For: WinterDesignDay AllOtherDays,    !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    Through: 31 Dec,          !- Field 175
    For: AllDays,             !- Field 176
    Until: 24:00,             !- Field 177
    0;                        !- Field 178

Schedule:Compact,
    SecSchl_DrySptHall_Cool,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 06:00,             !- Field 11
    0,                        !- Field 12
    Until: 21:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 09:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 09:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 09:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 06:00,             !- Field 44
    0,                        !- Field 45
    Until: 21:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 09:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 09:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 09:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 06:00,             !- Field 77
    0,                        !- Field 78
    Until: 21:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 09:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 09:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 09:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 06:00,             !- Field 110
    0,                        !- Field 111
    Until: 21:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 09:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 09:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 06:00,             !- Field 143
    0,                        !- Field 144
    Until: 21:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 09:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 09:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 09:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 06:00,             !- Field 176
    0,                        !- Field 177
    Until: 21:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 09:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 09:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 09:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    SecSchl_DrySptHall_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 07:00,             !- Field 11
    0,                        !- Field 12
    Until: 21:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 09:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 09:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 09:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 07:00,             !- Field 44
    0,                        !- Field 45
    Until: 21:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 09:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 09:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 09:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 07:00,             !- Field 77
    0,                        !- Field 78
    Until: 21:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 09:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 09:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 09:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 07:00,             !- Field 110
    0,                        !- Field 111
    Until: 21:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 09:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 09:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 07:00,             !- Field 143
    0,                        !- Field 144
    Until: 21:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 09:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 09:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 09:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 07:00,             !- Field 176
    0,                        !- Field 177
    Until: 21:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 09:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 09:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 09:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    SecSchl_DrySptHall_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 10:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 07:00,             !- Field 11
    0,                        !- Field 12
    Until: 08:00,             !- Field 13
    0.1,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.25,                     !- Field 16
    Until: 12:00,             !- Field 17
    1,                        !- Field 18
    Until: 14:00,             !- Field 19
    0.75,                     !- Field 20
    Until: 16:00,             !- Field 21
    1,                        !- Field 22
    Until: 18:00,             !- Field 23
    0.75,                     !- Field 24
    Until: 21:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Weekends,            !- Field 29
    Until: 10:00,             !- Field 30
    0,                        !- Field 31
    Until: 16:00,             !- Field 32
    0.5,                      !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: Holidays,            !- Field 36
    Until: 10:00,             !- Field 37
    0,                        !- Field 38
    Until: 16:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    For: WinterDesignDay AllOtherDays,    !- Field 43
    Until: 24:00,             !- Field 44
    0,                        !- Field 45
    Through: 20 Feb,          !- Field 46
    For: AllDays,             !- Field 47
    Until: 10:00,             !- Field 48
    0,                        !- Field 49
    Until: 16:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 24:00,             !- Field 52
    0,                        !- Field 53
    Through: 20 Mar,          !- Field 54
    For: Weekdays SummerDesignDay,    !- Field 55
    Until: 07:00,             !- Field 56
    0,                        !- Field 57
    Until: 08:00,             !- Field 58
    0.1,                      !- Field 59
    Until: 09:00,             !- Field 60
    0.25,                     !- Field 61
    Until: 12:00,             !- Field 62
    1,                        !- Field 63
    Until: 14:00,             !- Field 64
    0.75,                     !- Field 65
    Until: 16:00,             !- Field 66
    1,                        !- Field 67
    Until: 18:00,             !- Field 68
    0.75,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Weekends,            !- Field 74
    Until: 10:00,             !- Field 75
    0,                        !- Field 76
    Until: 16:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 24:00,             !- Field 79
    0,                        !- Field 80
    For: Holidays,            !- Field 81
    Until: 10:00,             !- Field 82
    0,                        !- Field 83
    Until: 16:00,             !- Field 84
    0.5,                      !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    For: WinterDesignDay AllOtherDays,    !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    Through: 03 Apr,          !- Field 91
    For: AllDays,             !- Field 92
    Until: 10:00,             !- Field 93
    0,                        !- Field 94
    Until: 16:00,             !- Field 95
    0.5,                      !- Field 96
    Until: 24:00,             !- Field 97
    0,                        !- Field 98
    Through: 29 May,          !- Field 99
    For: Weekdays SummerDesignDay,    !- Field 100
    Until: 07:00,             !- Field 101
    0,                        !- Field 102
    Until: 08:00,             !- Field 103
    0.1,                      !- Field 104
    Until: 09:00,             !- Field 105
    0.25,                     !- Field 106
    Until: 12:00,             !- Field 107
    1,                        !- Field 108
    Until: 14:00,             !- Field 109
    0.75,                     !- Field 110
    Until: 16:00,             !- Field 111
    1,                        !- Field 112
    Until: 18:00,             !- Field 113
    0.75,                     !- Field 114
    Until: 21:00,             !- Field 115
    0.5,                      !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Weekends,            !- Field 119
    Until: 10:00,             !- Field 120
    0,                        !- Field 121
    Until: 16:00,             !- Field 122
    0.5,                      !- Field 123
    Until: 24:00,             !- Field 124
    0,                        !- Field 125
    For: Holidays,            !- Field 126
    Until: 10:00,             !- Field 127
    0,                        !- Field 128
    Until: 16:00,             !- Field 129
    0.5,                      !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    For: WinterDesignDay AllOtherDays,    !- Field 133
    Until: 24:00,             !- Field 134
    0,                        !- Field 135
    Through: 05 Jun,          !- Field 136
    For: AllDays,             !- Field 137
    Until: 10:00,             !- Field 138
    0,                        !- Field 139
    Until: 16:00,             !- Field 140
    0.5,                      !- Field 141
    Until: 24:00,             !- Field 142
    0,                        !- Field 143
    Through: 24 Jul,          !- Field 144
    For: Weekdays SummerDesignDay,    !- Field 145
    Until: 07:00,             !- Field 146
    0,                        !- Field 147
    Until: 08:00,             !- Field 148
    0.1,                      !- Field 149
    Until: 09:00,             !- Field 150
    0.25,                     !- Field 151
    Until: 12:00,             !- Field 152
    1,                        !- Field 153
    Until: 14:00,             !- Field 154
    0.75,                     !- Field 155
    Until: 16:00,             !- Field 156
    1,                        !- Field 157
    Until: 18:00,             !- Field 158
    0.75,                     !- Field 159
    Until: 21:00,             !- Field 160
    0.5,                      !- Field 161
    Until: 24:00,             !- Field 162
    0,                        !- Field 163
    For: Weekends,            !- Field 164
    Until: 10:00,             !- Field 165
    0,                        !- Field 166
    Until: 16:00,             !- Field 167
    0.5,                      !- Field 168
    Until: 24:00,             !- Field 169
    0,                        !- Field 170
    For: Holidays,            !- Field 171
    Until: 10:00,             !- Field 172
    0,                        !- Field 173
    Until: 16:00,             !- Field 174
    0.5,                      !- Field 175
    Until: 24:00,             !- Field 176
    0,                        !- Field 177
    For: WinterDesignDay AllOtherDays,    !- Field 178
    Until: 24:00,             !- Field 179
    0,                        !- Field 180
    Through: 04 Sep,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 10:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    0.5,                      !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    Through: 23 Oct,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 07:00,             !- Field 191
    0,                        !- Field 192
    Until: 08:00,             !- Field 193
    0.1,                      !- Field 194
    Until: 09:00,             !- Field 195
    0.25,                     !- Field 196
    Until: 12:00,             !- Field 197
    1,                        !- Field 198
    Until: 14:00,             !- Field 199
    0.75,                     !- Field 200
    Until: 16:00,             !- Field 201
    1,                        !- Field 202
    Until: 18:00,             !- Field 203
    0.75,                     !- Field 204
    Until: 21:00,             !- Field 205
    0.5,                      !- Field 206
    Until: 24:00,             !- Field 207
    0,                        !- Field 208
    For: Weekends,            !- Field 209
    Until: 10:00,             !- Field 210
    0,                        !- Field 211
    Until: 16:00,             !- Field 212
    0.5,                      !- Field 213
    Until: 24:00,             !- Field 214
    0,                        !- Field 215
    For: Holidays,            !- Field 216
    Until: 10:00,             !- Field 217
    0,                        !- Field 218
    Until: 16:00,             !- Field 219
    0.5,                      !- Field 220
    Until: 24:00,             !- Field 221
    0,                        !- Field 222
    For: WinterDesignDay AllOtherDays,    !- Field 223
    Until: 24:00,             !- Field 224
    0,                        !- Field 225
    Through: 30 Oct,          !- Field 226
    For: AllDays,             !- Field 227
    Until: 10:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    0.5,                      !- Field 231
    Until: 24:00,             !- Field 232
    0,                        !- Field 233
    Through: 22 Dec,          !- Field 234
    For: Weekdays SummerDesignDay,    !- Field 235
    Until: 07:00,             !- Field 236
    0,                        !- Field 237
    Until: 08:00,             !- Field 238
    0.1,                      !- Field 239
    Until: 09:00,             !- Field 240
    0.25,                     !- Field 241
    Until: 12:00,             !- Field 242
    1,                        !- Field 243
    Until: 14:00,             !- Field 244
    0.75,                     !- Field 245
    Until: 16:00,             !- Field 246
    1,                        !- Field 247
    Until: 18:00,             !- Field 248
    0.75,                     !- Field 249
    Until: 21:00,             !- Field 250
    0.5,                      !- Field 251
    Until: 24:00,             !- Field 252
    0,                        !- Field 253
    For: Weekends,            !- Field 254
    Until: 10:00,             !- Field 255
    0,                        !- Field 256
    Until: 16:00,             !- Field 257
    0.5,                      !- Field 258
    Until: 24:00,             !- Field 259
    0,                        !- Field 260
    For: Holidays,            !- Field 261
    Until: 10:00,             !- Field 262
    0,                        !- Field 263
    Until: 16:00,             !- Field 264
    0.5,                      !- Field 265
    Until: 24:00,             !- Field 266
    0,                        !- Field 267
    For: WinterDesignDay AllOtherDays,    !- Field 268
    Until: 24:00,             !- Field 269
    0,                        !- Field 270
    Through: 31 Dec,          !- Field 271
    For: AllDays,             !- Field 272
    Until: 10:00,             !- Field 273
    0,                        !- Field 274
    Until: 16:00,             !- Field 275
    0.5,                      !- Field 276
    Until: 24:00,             !- Field 277
    0;                        !- Field 278

Schedule:Compact,
    SecSchl_EatDrink_Cool,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 20:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 20:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 20:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 20:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 20:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 20:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_EatDrink_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 08:00,             !- Field 7
    0,                        !- Field 8
    Until: 20:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0,                        !- Field 29
    Until: 20:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 08:00,             !- Field 49
    0,                        !- Field 50
    Until: 20:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 08:00,             !- Field 70
    0,                        !- Field 71
    Until: 20:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 08:00,             !- Field 91
    0,                        !- Field 92
    Until: 20:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 08:00,             !- Field 112
    0,                        !- Field 113
    Until: 20:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_EatDrink_Occ,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 08:00,             !- Field 7
    0,                        !- Field 8
    Until: 12:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 14:00,             !- Field 11
    1,                        !- Field 12
    Until: 20:00,             !- Field 13
    0.1,                      !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Holidays,            !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Feb,          !- Field 26
    For: AllDays,             !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 20 Mar,          !- Field 30
    For: Weekdays SummerDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0,                        !- Field 33
    Until: 12:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 14:00,             !- Field 36
    1,                        !- Field 37
    Until: 20:00,             !- Field 38
    0.1,                      !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    For: Weekends,            !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    For: Holidays,            !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: WinterDesignDay AllOtherDays,    !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 03 Apr,          !- Field 51
    For: AllDays,             !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 29 May,          !- Field 55
    For: Weekdays SummerDesignDay,    !- Field 56
    Until: 08:00,             !- Field 57
    0,                        !- Field 58
    Until: 12:00,             !- Field 59
    0.1,                      !- Field 60
    Until: 14:00,             !- Field 61
    1,                        !- Field 62
    Until: 20:00,             !- Field 63
    0.1,                      !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    For: Weekends,            !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    For: Holidays,            !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    For: WinterDesignDay AllOtherDays,    !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 05 Jun,          !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 24 Jul,          !- Field 80
    For: Weekdays SummerDesignDay,    !- Field 81
    Until: 08:00,             !- Field 82
    0,                        !- Field 83
    Until: 12:00,             !- Field 84
    0.1,                      !- Field 85
    Until: 14:00,             !- Field 86
    1,                        !- Field 87
    Until: 20:00,             !- Field 88
    0.1,                      !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Weekends,            !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Holidays,            !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: WinterDesignDay AllOtherDays,    !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 04 Sep,          !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0,                        !- Field 104
    Through: 23 Oct,          !- Field 105
    For: Weekdays SummerDesignDay,    !- Field 106
    Until: 08:00,             !- Field 107
    0,                        !- Field 108
    Until: 12:00,             !- Field 109
    0.1,                      !- Field 110
    Until: 14:00,             !- Field 111
    1,                        !- Field 112
    Until: 20:00,             !- Field 113
    0.1,                      !- Field 114
    Until: 24:00,             !- Field 115
    0,                        !- Field 116
    For: Weekends,            !- Field 117
    Until: 24:00,             !- Field 118
    0,                        !- Field 119
    For: Holidays,            !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: WinterDesignDay AllOtherDays,    !- Field 123
    Until: 24:00,             !- Field 124
    0,                        !- Field 125
    Through: 30 Oct,          !- Field 126
    For: AllDays,             !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    Through: 22 Dec,          !- Field 130
    For: Weekdays SummerDesignDay,    !- Field 131
    Until: 08:00,             !- Field 132
    0,                        !- Field 133
    Until: 12:00,             !- Field 134
    0.1,                      !- Field 135
    Until: 14:00,             !- Field 136
    1,                        !- Field 137
    Until: 20:00,             !- Field 138
    0.1,                      !- Field 139
    Until: 24:00,             !- Field 140
    0,                        !- Field 141
    For: Weekends,            !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    For: Holidays,            !- Field 145
    Until: 24:00,             !- Field 146
    0,                        !- Field 147
    For: WinterDesignDay AllOtherDays,    !- Field 148
    Until: 24:00,             !- Field 149
    0,                        !- Field 150
    Through: 31 Dec,          !- Field 151
    For: AllDays,             !- Field 152
    Until: 24:00,             !- Field 153
    0;                        !- Field 154

Schedule:Compact,
    INFIL_SCH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    diningactivity,           !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110;                      !- Field 4

Schedule:Compact,
    circulationactivity,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    140;                      !- Field 4

Schedule:Compact,
    classactivity,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    140;                      !- Field 4

Schedule:Compact,
    staffactivity,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    storeactivity,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    140;                      !- Field 4

Schedule:Compact,
    toiletactivity,           !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    140;                      !- Field 4

Schedule:Compact,
    sportactivity,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    300;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 20.0,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20.0;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 25.0,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.0;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.8,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 82,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82;                       !- Field 4

Schedule:Compact,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    SHW_default Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    SecSchl_ClassRm_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    1,                        !- Field 10
    Until: 09:00,             !- Field 11
    1,                        !- Field 12
    Until: 12:00,             !- Field 13
    1,                        !- Field 14
    Until: 14:00,             !- Field 15
    1,                        !- Field 16
    Until: 16:00,             !- Field 17
    1,                        !- Field 18
    Until: 17:00,             !- Field 19
    1,                        !- Field 20
    Until: 21:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 20 Mar,          !- Field 38
    For: Weekdays SummerDesignDay,    !- Field 39
    Until: 07:00,             !- Field 40
    0,                        !- Field 41
    Until: 08:00,             !- Field 42
    1,                        !- Field 43
    Until: 09:00,             !- Field 44
    1,                        !- Field 45
    Until: 12:00,             !- Field 46
    1,                        !- Field 47
    Until: 14:00,             !- Field 48
    1,                        !- Field 49
    Until: 16:00,             !- Field 50
    1,                        !- Field 51
    Until: 17:00,             !- Field 52
    1,                        !- Field 53
    Until: 21:00,             !- Field 54
    1,                        !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Weekends,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: Holidays,            !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 29 May,          !- Field 71
    For: Weekdays SummerDesignDay,    !- Field 72
    Until: 07:00,             !- Field 73
    0,                        !- Field 74
    Until: 08:00,             !- Field 75
    1,                        !- Field 76
    Until: 09:00,             !- Field 77
    1,                        !- Field 78
    Until: 12:00,             !- Field 79
    1,                        !- Field 80
    Until: 14:00,             !- Field 81
    1,                        !- Field 82
    Until: 16:00,             !- Field 83
    1,                        !- Field 84
    Until: 17:00,             !- Field 85
    1,                        !- Field 86
    Until: 21:00,             !- Field 87
    1,                        !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Weekends,            !- Field 91
    Until: 24:00,             !- Field 92
    0,                        !- Field 93
    For: Holidays,            !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    Through: 24 Jul,          !- Field 104
    For: Weekdays SummerDesignDay,    !- Field 105
    Until: 07:00,             !- Field 106
    0,                        !- Field 107
    Until: 08:00,             !- Field 108
    1,                        !- Field 109
    Until: 09:00,             !- Field 110
    1,                        !- Field 111
    Until: 12:00,             !- Field 112
    1,                        !- Field 113
    Until: 14:00,             !- Field 114
    1,                        !- Field 115
    Until: 16:00,             !- Field 116
    1,                        !- Field 117
    Until: 17:00,             !- Field 118
    1,                        !- Field 119
    Until: 21:00,             !- Field 120
    1,                        !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: Weekends,            !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    For: Holidays,            !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 23 Oct,          !- Field 137
    For: Weekdays SummerDesignDay,    !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    1,                        !- Field 142
    Until: 09:00,             !- Field 143
    1,                        !- Field 144
    Until: 12:00,             !- Field 145
    1,                        !- Field 146
    Until: 14:00,             !- Field 147
    1,                        !- Field 148
    Until: 16:00,             !- Field 149
    1,                        !- Field 150
    Until: 17:00,             !- Field 151
    1,                        !- Field 152
    Until: 21:00,             !- Field 153
    1,                        !- Field 154
    Until: 24:00,             !- Field 155
    0,                        !- Field 156
    For: Weekends,            !- Field 157
    Until: 24:00,             !- Field 158
    0,                        !- Field 159
    For: Holidays,            !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 24:00,             !- Field 168
    0,                        !- Field 169
    Through: 22 Dec,          !- Field 170
    For: Weekdays SummerDesignDay,    !- Field 171
    Until: 07:00,             !- Field 172
    0,                        !- Field 173
    Until: 08:00,             !- Field 174
    1,                        !- Field 175
    Until: 09:00,             !- Field 176
    1,                        !- Field 177
    Until: 12:00,             !- Field 178
    1,                        !- Field 179
    Until: 14:00,             !- Field 180
    1,                        !- Field 181
    Until: 16:00,             !- Field 182
    1,                        !- Field 183
    Until: 17:00,             !- Field 184
    1,                        !- Field 185
    Until: 21:00,             !- Field 186
    1,                        !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Weekends,            !- Field 190
    Until: 24:00,             !- Field 191
    0,                        !- Field 192
    For: Holidays,            !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 24:00,             !- Field 201
    0;                        !- Field 202

Schedule:Compact,
    SecSchl_Circulation_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    1,                        !- Field 10
    Until: 09:00,             !- Field 11
    1,                        !- Field 12
    Until: 16:00,             !- Field 13
    1,                        !- Field 14
    Until: 17:00,             !- Field 15
    1,                        !- Field 16
    Until: 21:00,             !- Field 17
    1,                        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 20 Feb,          !- Field 30
    For: AllDays,             !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Mar,          !- Field 34
    For: Weekdays SummerDesignDay,    !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 08:00,             !- Field 38
    1,                        !- Field 39
    Until: 09:00,             !- Field 40
    1,                        !- Field 41
    Until: 16:00,             !- Field 42
    1,                        !- Field 43
    Until: 17:00,             !- Field 44
    1,                        !- Field 45
    Until: 21:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Holidays,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: WinterDesignDay AllOtherDays,    !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    Through: 03 Apr,          !- Field 59
    For: AllDays,             !- Field 60
    Until: 24:00,             !- Field 61
    0,                        !- Field 62
    Through: 29 May,          !- Field 63
    For: Weekdays SummerDesignDay,    !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    1,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 17:00,             !- Field 73
    1,                        !- Field 74
    Until: 21:00,             !- Field 75
    1,                        !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Weekends,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: Holidays,            !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    For: WinterDesignDay AllOtherDays,    !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 04 Jun,          !- Field 88
    For: AllDays,             !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    Through: 24 Jul,          !- Field 92
    For: Weekdays SummerDesignDay,    !- Field 93
    Until: 07:00,             !- Field 94
    0,                        !- Field 95
    Until: 08:00,             !- Field 96
    1,                        !- Field 97
    Until: 09:00,             !- Field 98
    1,                        !- Field 99
    Until: 16:00,             !- Field 100
    1,                        !- Field 101
    Until: 17:00,             !- Field 102
    1,                        !- Field 103
    Until: 21:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    For: Weekends,            !- Field 108
    Until: 24:00,             !- Field 109
    0,                        !- Field 110
    For: Holidays,            !- Field 111
    Until: 24:00,             !- Field 112
    0,                        !- Field 113
    For: WinterDesignDay AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    0,                        !- Field 116
    Through: 04 Sep,          !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 23 Oct,          !- Field 121
    For: Weekdays SummerDesignDay,    !- Field 122
    Until: 07:00,             !- Field 123
    0,                        !- Field 124
    Until: 08:00,             !- Field 125
    1,                        !- Field 126
    Until: 09:00,             !- Field 127
    1,                        !- Field 128
    Until: 16:00,             !- Field 129
    1,                        !- Field 130
    Until: 17:00,             !- Field 131
    1,                        !- Field 132
    Until: 21:00,             !- Field 133
    1,                        !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    For: Weekends,            !- Field 137
    Until: 24:00,             !- Field 138
    0,                        !- Field 139
    For: Holidays,            !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    For: WinterDesignDay AllOtherDays,    !- Field 143
    Until: 24:00,             !- Field 144
    0,                        !- Field 145
    Through: 30 Oct,          !- Field 146
    For: AllDays,             !- Field 147
    Until: 24:00,             !- Field 148
    0,                        !- Field 149
    Through: 23 Dec,          !- Field 150
    For: Weekdays SummerDesignDay,    !- Field 151
    Until: 07:00,             !- Field 152
    0,                        !- Field 153
    Until: 08:00,             !- Field 154
    1,                        !- Field 155
    Until: 09:00,             !- Field 156
    1,                        !- Field 157
    Until: 16:00,             !- Field 158
    1,                        !- Field 159
    Until: 17:00,             !- Field 160
    1,                        !- Field 161
    Until: 21:00,             !- Field 162
    1,                        !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    For: Weekends,            !- Field 166
    Until: 24:00,             !- Field 167
    0,                        !- Field 168
    For: Holidays,            !- Field 169
    Until: 24:00,             !- Field 170
    0,                        !- Field 171
    For: WinterDesignDay AllOtherDays,    !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    Through: 31 Dec,          !- Field 175
    For: AllDays,             !- Field 176
    Until: 24:00,             !- Field 177
    0;                        !- Field 178

Schedule:Compact,
    SecSchl_OpenOff_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    1,                        !- Field 10
    Until: 09:00,             !- Field 11
    1,                        !- Field 12
    Until: 10:00,             !- Field 13
    1,                        !- Field 14
    Until: 12:00,             !- Field 15
    1,                        !- Field 16
    Until: 14:00,             !- Field 17
    1,                        !- Field 18
    Until: 16:00,             !- Field 19
    1,                        !- Field 20
    Until: 18:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 20 Mar,          !- Field 38
    For: Weekdays SummerDesignDay,    !- Field 39
    Until: 07:00,             !- Field 40
    0,                        !- Field 41
    Until: 08:00,             !- Field 42
    1,                        !- Field 43
    Until: 09:00,             !- Field 44
    1,                        !- Field 45
    Until: 10:00,             !- Field 46
    1,                        !- Field 47
    Until: 12:00,             !- Field 48
    1,                        !- Field 49
    Until: 14:00,             !- Field 50
    1,                        !- Field 51
    Until: 16:00,             !- Field 52
    1,                        !- Field 53
    Until: 18:00,             !- Field 54
    1,                        !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Weekends,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: Holidays,            !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 29 May,          !- Field 71
    For: Weekdays SummerDesignDay,    !- Field 72
    Until: 07:00,             !- Field 73
    0,                        !- Field 74
    Until: 08:00,             !- Field 75
    1,                        !- Field 76
    Until: 09:00,             !- Field 77
    1,                        !- Field 78
    Until: 10:00,             !- Field 79
    1,                        !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    1,                        !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    1,                        !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Weekends,            !- Field 91
    Until: 24:00,             !- Field 92
    0,                        !- Field 93
    For: Holidays,            !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    Through: 24 Jul,          !- Field 104
    For: Weekdays SummerDesignDay,    !- Field 105
    Until: 07:00,             !- Field 106
    0,                        !- Field 107
    Until: 08:00,             !- Field 108
    1,                        !- Field 109
    Until: 09:00,             !- Field 110
    1,                        !- Field 111
    Until: 10:00,             !- Field 112
    1,                        !- Field 113
    Until: 12:00,             !- Field 114
    1,                        !- Field 115
    Until: 14:00,             !- Field 116
    1,                        !- Field 117
    Until: 16:00,             !- Field 118
    1,                        !- Field 119
    Until: 18:00,             !- Field 120
    1,                        !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: Weekends,            !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    For: Holidays,            !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 23 Oct,          !- Field 137
    For: Weekdays SummerDesignDay,    !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    1,                        !- Field 142
    Until: 09:00,             !- Field 143
    1,                        !- Field 144
    Until: 10:00,             !- Field 145
    1,                        !- Field 146
    Until: 12:00,             !- Field 147
    1,                        !- Field 148
    Until: 14:00,             !- Field 149
    1,                        !- Field 150
    Until: 16:00,             !- Field 151
    1,                        !- Field 152
    Until: 18:00,             !- Field 153
    1,                        !- Field 154
    Until: 24:00,             !- Field 155
    0,                        !- Field 156
    For: Weekends,            !- Field 157
    Until: 24:00,             !- Field 158
    0,                        !- Field 159
    For: Holidays,            !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 24:00,             !- Field 168
    0,                        !- Field 169
    Through: 22 Dec,          !- Field 170
    For: Weekdays SummerDesignDay,    !- Field 171
    Until: 07:00,             !- Field 172
    0,                        !- Field 173
    Until: 08:00,             !- Field 174
    1,                        !- Field 175
    Until: 09:00,             !- Field 176
    1,                        !- Field 177
    Until: 10:00,             !- Field 178
    1,                        !- Field 179
    Until: 12:00,             !- Field 180
    1,                        !- Field 181
    Until: 14:00,             !- Field 182
    1,                        !- Field 183
    Until: 16:00,             !- Field 184
    1,                        !- Field 185
    Until: 18:00,             !- Field 186
    1,                        !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Weekends,            !- Field 190
    Until: 24:00,             !- Field 191
    0,                        !- Field 192
    For: Holidays,            !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 24:00,             !- Field 201
    0;                        !- Field 202

Schedule:Compact,
    SecSchl_Store_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    SecSchl_Toilet_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    1,                        !- Field 10
    Until: 09:00,             !- Field 11
    1,                        !- Field 12
    Until: 16:00,             !- Field 13
    1,                        !- Field 14
    Until: 17:00,             !- Field 15
    1,                        !- Field 16
    Until: 21:00,             !- Field 17
    1,                        !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 20 Feb,          !- Field 30
    For: AllDays,             !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Mar,          !- Field 34
    For: Weekdays SummerDesignDay,    !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 08:00,             !- Field 38
    1,                        !- Field 39
    Until: 09:00,             !- Field 40
    1,                        !- Field 41
    Until: 16:00,             !- Field 42
    1,                        !- Field 43
    Until: 17:00,             !- Field 44
    1,                        !- Field 45
    Until: 21:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Holidays,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: WinterDesignDay AllOtherDays,    !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    Through: 03 Apr,          !- Field 59
    For: AllDays,             !- Field 60
    Until: 24:00,             !- Field 61
    0,                        !- Field 62
    Through: 29 May,          !- Field 63
    For: Weekdays SummerDesignDay,    !- Field 64
    Until: 07:00,             !- Field 65
    0,                        !- Field 66
    Until: 08:00,             !- Field 67
    1,                        !- Field 68
    Until: 09:00,             !- Field 69
    1,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 17:00,             !- Field 73
    1,                        !- Field 74
    Until: 21:00,             !- Field 75
    1,                        !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Weekends,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: Holidays,            !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    For: WinterDesignDay AllOtherDays,    !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 05 Jun,          !- Field 88
    For: AllDays,             !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    Through: 24 Jul,          !- Field 92
    For: Weekdays SummerDesignDay,    !- Field 93
    Until: 07:00,             !- Field 94
    0,                        !- Field 95
    Until: 08:00,             !- Field 96
    1,                        !- Field 97
    Until: 09:00,             !- Field 98
    1,                        !- Field 99
    Until: 16:00,             !- Field 100
    1,                        !- Field 101
    Until: 17:00,             !- Field 102
    1,                        !- Field 103
    Until: 21:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    For: Weekends,            !- Field 108
    Until: 24:00,             !- Field 109
    0,                        !- Field 110
    For: Holidays,            !- Field 111
    Until: 24:00,             !- Field 112
    0,                        !- Field 113
    For: WinterDesignDay AllOtherDays,    !- Field 114
    Until: 24:00,             !- Field 115
    0,                        !- Field 116
    Through: 04 Sep,          !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 23 Oct,          !- Field 121
    For: Weekdays SummerDesignDay,    !- Field 122
    Until: 07:00,             !- Field 123
    0,                        !- Field 124
    Until: 08:00,             !- Field 125
    1,                        !- Field 126
    Until: 09:00,             !- Field 127
    1,                        !- Field 128
    Until: 16:00,             !- Field 129
    1,                        !- Field 130
    Until: 17:00,             !- Field 131
    1,                        !- Field 132
    Until: 21:00,             !- Field 133
    1,                        !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    For: Weekends,            !- Field 137
    Until: 24:00,             !- Field 138
    0,                        !- Field 139
    For: Holidays,            !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    For: WinterDesignDay AllOtherDays,    !- Field 143
    Until: 24:00,             !- Field 144
    0,                        !- Field 145
    Through: 30 Oct,          !- Field 146
    For: AllDays,             !- Field 147
    Until: 24:00,             !- Field 148
    0,                        !- Field 149
    Through: 22 Dec,          !- Field 150
    For: Weekdays SummerDesignDay,    !- Field 151
    Until: 07:00,             !- Field 152
    0,                        !- Field 153
    Until: 08:00,             !- Field 154
    1,                        !- Field 155
    Until: 09:00,             !- Field 156
    1,                        !- Field 157
    Until: 16:00,             !- Field 158
    1,                        !- Field 159
    Until: 17:00,             !- Field 160
    1,                        !- Field 161
    Until: 21:00,             !- Field 162
    1,                        !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    For: Weekends,            !- Field 166
    Until: 24:00,             !- Field 167
    0,                        !- Field 168
    For: Holidays,            !- Field 169
    Until: 24:00,             !- Field 170
    0,                        !- Field 171
    For: WinterDesignDay AllOtherDays,    !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    Through: 31 Dec,          !- Field 175
    For: AllDays,             !- Field 176
    Until: 24:00,             !- Field 177
    0;                        !- Field 178

Schedule:Compact,
    SecSchl_DrySptHall_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 10:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 07:00,             !- Field 11
    0,                        !- Field 12
    Until: 08:00,             !- Field 13
    1,                        !- Field 14
    Until: 09:00,             !- Field 15
    1,                        !- Field 16
    Until: 12:00,             !- Field 17
    1,                        !- Field 18
    Until: 14:00,             !- Field 19
    1,                        !- Field 20
    Until: 16:00,             !- Field 21
    1,                        !- Field 22
    Until: 18:00,             !- Field 23
    1,                        !- Field 24
    Until: 21:00,             !- Field 25
    1,                        !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Weekends,            !- Field 29
    Until: 10:00,             !- Field 30
    0,                        !- Field 31
    Until: 16:00,             !- Field 32
    1,                        !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: Holidays,            !- Field 36
    Until: 10:00,             !- Field 37
    0,                        !- Field 38
    Until: 16:00,             !- Field 39
    1,                        !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    For: WinterDesignDay AllOtherDays,    !- Field 43
    Until: 24:00,             !- Field 44
    0,                        !- Field 45
    Through: 20 Feb,          !- Field 46
    For: AllDays,             !- Field 47
    Until: 10:00,             !- Field 48
    0,                        !- Field 49
    Until: 16:00,             !- Field 50
    1,                        !- Field 51
    Until: 24:00,             !- Field 52
    0,                        !- Field 53
    Through: 20 Mar,          !- Field 54
    For: Weekdays SummerDesignDay,    !- Field 55
    Until: 07:00,             !- Field 56
    0,                        !- Field 57
    Until: 08:00,             !- Field 58
    1,                        !- Field 59
    Until: 09:00,             !- Field 60
    1,                        !- Field 61
    Until: 12:00,             !- Field 62
    1,                        !- Field 63
    Until: 14:00,             !- Field 64
    1,                        !- Field 65
    Until: 16:00,             !- Field 66
    1,                        !- Field 67
    Until: 18:00,             !- Field 68
    1,                        !- Field 69
    Until: 21:00,             !- Field 70
    1,                        !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Weekends,            !- Field 74
    Until: 10:00,             !- Field 75
    0,                        !- Field 76
    Until: 16:00,             !- Field 77
    1,                        !- Field 78
    Until: 24:00,             !- Field 79
    0,                        !- Field 80
    For: Holidays,            !- Field 81
    Until: 10:00,             !- Field 82
    0,                        !- Field 83
    Until: 16:00,             !- Field 84
    1,                        !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    For: WinterDesignDay AllOtherDays,    !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    Through: 03 Apr,          !- Field 91
    For: AllDays,             !- Field 92
    Until: 10:00,             !- Field 93
    0,                        !- Field 94
    Until: 16:00,             !- Field 95
    1,                        !- Field 96
    Until: 24:00,             !- Field 97
    0,                        !- Field 98
    Through: 29 May,          !- Field 99
    For: Weekdays SummerDesignDay,    !- Field 100
    Until: 07:00,             !- Field 101
    0,                        !- Field 102
    Until: 08:00,             !- Field 103
    1,                        !- Field 104
    Until: 09:00,             !- Field 105
    1,                        !- Field 106
    Until: 12:00,             !- Field 107
    1,                        !- Field 108
    Until: 14:00,             !- Field 109
    1,                        !- Field 110
    Until: 16:00,             !- Field 111
    1,                        !- Field 112
    Until: 18:00,             !- Field 113
    1,                        !- Field 114
    Until: 21:00,             !- Field 115
    1,                        !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Weekends,            !- Field 119
    Until: 10:00,             !- Field 120
    0,                        !- Field 121
    Until: 16:00,             !- Field 122
    1,                        !- Field 123
    Until: 24:00,             !- Field 124
    0,                        !- Field 125
    For: Holidays,            !- Field 126
    Until: 10:00,             !- Field 127
    0,                        !- Field 128
    Until: 16:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    For: WinterDesignDay AllOtherDays,    !- Field 133
    Until: 24:00,             !- Field 134
    0,                        !- Field 135
    Through: 05 Jun,          !- Field 136
    For: AllDays,             !- Field 137
    Until: 10:00,             !- Field 138
    0,                        !- Field 139
    Until: 16:00,             !- Field 140
    1,                        !- Field 141
    Until: 24:00,             !- Field 142
    0,                        !- Field 143
    Through: 24 Jul,          !- Field 144
    For: Weekdays SummerDesignDay,    !- Field 145
    Until: 07:00,             !- Field 146
    0,                        !- Field 147
    Until: 08:00,             !- Field 148
    1,                        !- Field 149
    Until: 09:00,             !- Field 150
    1,                        !- Field 151
    Until: 12:00,             !- Field 152
    1,                        !- Field 153
    Until: 14:00,             !- Field 154
    1,                        !- Field 155
    Until: 16:00,             !- Field 156
    1,                        !- Field 157
    Until: 18:00,             !- Field 158
    1,                        !- Field 159
    Until: 21:00,             !- Field 160
    1,                        !- Field 161
    Until: 24:00,             !- Field 162
    0,                        !- Field 163
    For: Weekends,            !- Field 164
    Until: 10:00,             !- Field 165
    0,                        !- Field 166
    Until: 16:00,             !- Field 167
    1,                        !- Field 168
    Until: 24:00,             !- Field 169
    0,                        !- Field 170
    For: Holidays,            !- Field 171
    Until: 10:00,             !- Field 172
    0,                        !- Field 173
    Until: 16:00,             !- Field 174
    1,                        !- Field 175
    Until: 24:00,             !- Field 176
    0,                        !- Field 177
    For: WinterDesignDay AllOtherDays,    !- Field 178
    Until: 24:00,             !- Field 179
    0,                        !- Field 180
    Through: 04 Sep,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 10:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    Through: 23 Oct,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 07:00,             !- Field 191
    0,                        !- Field 192
    Until: 08:00,             !- Field 193
    1,                        !- Field 194
    Until: 09:00,             !- Field 195
    1,                        !- Field 196
    Until: 12:00,             !- Field 197
    1,                        !- Field 198
    Until: 14:00,             !- Field 199
    1,                        !- Field 200
    Until: 16:00,             !- Field 201
    1,                        !- Field 202
    Until: 18:00,             !- Field 203
    1,                        !- Field 204
    Until: 21:00,             !- Field 205
    1,                        !- Field 206
    Until: 24:00,             !- Field 207
    0,                        !- Field 208
    For: Weekends,            !- Field 209
    Until: 10:00,             !- Field 210
    0,                        !- Field 211
    Until: 16:00,             !- Field 212
    1,                        !- Field 213
    Until: 24:00,             !- Field 214
    0,                        !- Field 215
    For: Holidays,            !- Field 216
    Until: 10:00,             !- Field 217
    0,                        !- Field 218
    Until: 16:00,             !- Field 219
    1,                        !- Field 220
    Until: 24:00,             !- Field 221
    0,                        !- Field 222
    For: WinterDesignDay AllOtherDays,    !- Field 223
    Until: 24:00,             !- Field 224
    0,                        !- Field 225
    Through: 30 Oct,          !- Field 226
    For: AllDays,             !- Field 227
    Until: 10:00,             !- Field 228
    0,                        !- Field 229
    Until: 16:00,             !- Field 230
    1,                        !- Field 231
    Until: 24:00,             !- Field 232
    0,                        !- Field 233
    Through: 22 Dec,          !- Field 234
    For: Weekdays SummerDesignDay,    !- Field 235
    Until: 07:00,             !- Field 236
    0,                        !- Field 237
    Until: 08:00,             !- Field 238
    1,                        !- Field 239
    Until: 09:00,             !- Field 240
    1,                        !- Field 241
    Until: 12:00,             !- Field 242
    1,                        !- Field 243
    Until: 14:00,             !- Field 244
    1,                        !- Field 245
    Until: 16:00,             !- Field 246
    1,                        !- Field 247
    Until: 18:00,             !- Field 248
    1,                        !- Field 249
    Until: 21:00,             !- Field 250
    1,                        !- Field 251
    Until: 24:00,             !- Field 252
    0,                        !- Field 253
    For: Weekends,            !- Field 254
    Until: 10:00,             !- Field 255
    0,                        !- Field 256
    Until: 16:00,             !- Field 257
    1,                        !- Field 258
    Until: 24:00,             !- Field 259
    0,                        !- Field 260
    For: Holidays,            !- Field 261
    Until: 10:00,             !- Field 262
    0,                        !- Field 263
    Until: 16:00,             !- Field 264
    1,                        !- Field 265
    Until: 24:00,             !- Field 266
    0,                        !- Field 267
    For: WinterDesignDay AllOtherDays,    !- Field 268
    Until: 24:00,             !- Field 269
    0,                        !- Field 270
    Through: 31 Dec,          !- Field 271
    For: AllDays,             !- Field 272
    Until: 10:00,             !- Field 273
    0,                        !- Field 274
    Until: 16:00,             !- Field 275
    1,                        !- Field 276
    Until: 24:00,             !- Field 277
    0;                        !- Field 278

Schedule:Compact,
    SecSchl_EatDrink_ventilation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 08:00,             !- Field 7
    0,                        !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    1,                        !- Field 12
    Until: 20:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Holidays,            !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Feb,          !- Field 26
    For: AllDays,             !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 20 Mar,          !- Field 30
    For: Weekdays SummerDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0,                        !- Field 33
    Until: 12:00,             !- Field 34
    1,                        !- Field 35
    Until: 14:00,             !- Field 36
    1,                        !- Field 37
    Until: 20:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    For: Weekends,            !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    For: Holidays,            !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: WinterDesignDay AllOtherDays,    !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 03 Apr,          !- Field 51
    For: AllDays,             !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    Through: 29 May,          !- Field 55
    For: Weekdays SummerDesignDay,    !- Field 56
    Until: 08:00,             !- Field 57
    0,                        !- Field 58
    Until: 12:00,             !- Field 59
    1,                        !- Field 60
    Until: 14:00,             !- Field 61
    1,                        !- Field 62
    Until: 20:00,             !- Field 63
    1,                        !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    For: Weekends,            !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    For: Holidays,            !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    For: WinterDesignDay AllOtherDays,    !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 05 Jun,          !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 24 Jul,          !- Field 80
    For: Weekdays SummerDesignDay,    !- Field 81
    Until: 08:00,             !- Field 82
    0,                        !- Field 83
    Until: 12:00,             !- Field 84
    1,                        !- Field 85
    Until: 14:00,             !- Field 86
    1,                        !- Field 87
    Until: 20:00,             !- Field 88
    1,                        !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Weekends,            !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Holidays,            !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: WinterDesignDay AllOtherDays,    !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 04 Sep,          !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0,                        !- Field 104
    Through: 23 Oct,          !- Field 105
    For: Weekdays SummerDesignDay,    !- Field 106
    Until: 08:00,             !- Field 107
    0,                        !- Field 108
    Until: 12:00,             !- Field 109
    1,                        !- Field 110
    Until: 14:00,             !- Field 111
    1,                        !- Field 112
    Until: 20:00,             !- Field 113
    1,                        !- Field 114
    Until: 24:00,             !- Field 115
    0,                        !- Field 116
    For: Weekends,            !- Field 117
    Until: 24:00,             !- Field 118
    0,                        !- Field 119
    For: Holidays,            !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: WinterDesignDay AllOtherDays,    !- Field 123
    Until: 24:00,             !- Field 124
    0,                        !- Field 125
    Through: 30 Oct,          !- Field 126
    For: AllDays,             !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    Through: 22 Dec,          !- Field 130
    For: Weekdays SummerDesignDay,    !- Field 131
    Until: 08:00,             !- Field 132
    0,                        !- Field 133
    Until: 12:00,             !- Field 134
    1,                        !- Field 135
    Until: 14:00,             !- Field 136
    1,                        !- Field 137
    Until: 20:00,             !- Field 138
    1,                        !- Field 139
    Until: 24:00,             !- Field 140
    0,                        !- Field 141
    For: Weekends,            !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    For: Holidays,            !- Field 145
    Until: 24:00,             !- Field 146
    0,                        !- Field 147
    For: WinterDesignDay AllOtherDays,    !- Field 148
    Until: 24:00,             !- Field 149
    0,                        !- Field 150
    Through: 31 Dec,          !- Field 151
    For: AllDays,             !- Field 152
    Until: 24:00,             !- Field 153
    0;                        !- Field 154

SCHEDULE:COMPACT,
    SecSchl_EatDrink_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.05,                     !- Field 11
    Until: 18:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays WinterDesignDay AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

SCHEDULE:COMPACT,
    SecSchl_Circulation_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.05,                     !- Field 11
    Until: 18:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays WinterDesignDay AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

SCHEDULE:COMPACT,
    SecSchl_ClassRm_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.05,                     !- Field 11
    Until: 18:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays WinterDesignDay AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

SCHEDULE:COMPACT,
    SecSchl_OpenOff_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.05,                     !- Field 11
    Until: 18:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays WinterDesignDay AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

SCHEDULE:COMPACT,
    SecSchl_DrySptHall_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.05,                     !- Field 11
    Until: 18:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays WinterDesignDay AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

SCHEDULE:COMPACT,
    SecSchl_EatDrink_Heat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 21:00,             !- Field 5
    23,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 21:00,             !- Field 12
    23.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

SCHEDULE:COMPACT,
    SecSchl_Circulation_Heat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 21:00,             !- Field 5
    15,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 21:00,             !- Field 12
    15.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

SCHEDULE:COMPACT,
    SecSchl_ClassRm_Heat,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 21:00,             !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 21:00,             !- Field 12
    18.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

SCHEDULE:COMPACT,
    SecSchl_OpenOff_Heat,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 18:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 18:00,             !- Field 12
    22.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

SCHEDULE:COMPACT,
    SecSchl_Store_Heat,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 18:00,             !- Field 12
    20.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

SCHEDULE:COMPACT,
    SecSchl_Toilet_Heat,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 21:00,             !- Field 5
    15,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 21:00,             !- Field 12
    15.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

SCHEDULE:COMPACT,
    SecSchl_DrySptHall_Heat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12.0,                     !- Field 4
    Until: 16:00,             !- Field 5
    15,                       !- Field 6
    Until: 24:00,             !- Field 7
    12.0,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 06:00,             !- Field 10
    12.0,                     !- Field 11
    Until: 16:00,             !- Field 12
    15.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    12.0,                     !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    -50;                      !- Field 18

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824.0,                   !- Density
    500.0;                    !- Specific Heat

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43.0,                     !- Density
    1210.0;                   !- Specific Heat

Material,
    I02 50mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0508,                   !- Thickness
    0.03,                     !- Conductivity
    43.0,                     !- Density
    1210.0;                   !- Specific Heat

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0;                   !- Specific Heat

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280.0,                   !- Density
    840.0;                    !- Specific Heat

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368.0,                    !- Density
    590.0;                    !- Specific Heat

Material,
    M01 100mm brick,          !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.89,                     !- Conductivity
    1920.0,                   !- Density
    790.0;                    !- Specific Heat

Material,
    M15 200mm heavyweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.95,                     !- Conductivity
    2240.0,                   !- Density
    900.0;                    !- Specific Heat

Material,
    M05 200mm concrete block,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.11,                     !- Conductivity
    800.0,                    !- Density
    920.0;                    !- Specific Heat

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0;                   !- Specific Heat

MATERIAL,
    wall insulation,          !- Name
    MediumRough,              !- Roughness
    0.508,                    !- Thickness
    0.20642048019786363,      !- Conductivity
    43.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    ground insulation,        !- Name
    MediumRough,              !- Roughness
    0.508,                    !- Thickness
    0.04490860956331875,      !- Conductivity
    43.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    roof insulation,          !- Name
    MediumRough,              !- Roughness
    0.508,                    !- Thickness
    0.07766248990047482,      !- Conductivity
    43.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    simple window,            !- Name
    1.8377365,                !- UFactor
    0.58421121;               !- Solar Heat Gain Coefficient

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Gas,
    Air 13mm,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

Construction,
    Exterior Floor,           !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    M15 200mm heavyweight concrete;    !- Layer 2

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Exterior Wall,            !- Name
    M01 100mm brick,          !- Outside Layer
    M15 200mm heavyweight concrete,    !- Layer 2
    I01 25mm insulation board,    !- Layer 3
    F04 Wall air space resistance,    !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Exterior Window,          !- Name
    CLEAR 6MM;                !- Outside Layer

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Exterior Roof,            !- Name
    M01 100mm brick,          !- Outside Layer
    M15 200mm heavyweight concrete,    !- Layer 2
    I02 50mm insulation board,    !- Layer 3
    F04 Wall air space resistance,    !- Layer 4
    G01a 19mm gypsum board;    !- Layer 5

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    zDininghall,              !- Name
    0.0,                      !- Direction of Relative North
    7.559506,                 !- X Origin
    64.583625,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundeastclassroom,     !- Name
    0.0,                      !- Direction of Relative North
    -1.10856,                 !- X Origin
    39.033861,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundweststaffroom,     !- Name
    0.0,                      !- Direction of Relative North
    -14.638303,               !- X Origin
    20.686393,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundwestclassroom,     !- Name
    0.0,                      !- Direction of Relative North
    -10.693101,               !- X Origin
    44.358411,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundweststore,         !- Name
    0.0,                      !- Direction of Relative North
    -14.65957,                !- X Origin
    15.180477,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundwesttoilet,        !- Name
    0.0,                      !- Direction of Relative North
    -14.193101,               !- X Origin
    10.585299,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundeasttoilet,        !- Name
    0.0,                      !- Direction of Relative North
    -14.193101,               !- X Origin
    10.585299,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundeaststore,         !- Name
    0.0,                      !- Direction of Relative North
    -14.65957,                !- X Origin
    15.180477,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundeaststaffroom,     !- Name
    0.0,                      !- Direction of Relative North
    -14.638303,               !- X Origin
    20.686393,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundnorthclassroom,    !- Name
    0.0,                      !- Direction of Relative North
    41.831114,                !- X Origin
    14.197979,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundnorthstaffroom,    !- Name
    0.0,                      !- Direction of Relative North
    21.30938,                 !- X Origin
    13.584888,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundnorthstore,        !- Name
    0.0,                      !- Direction of Relative North
    16.649224,                !- X Origin
    13.024141,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundnorthtoilet,       !- Name
    0.0,                      !- Direction of Relative North
    10.805899,                !- X Origin
    12.792419,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundsouthtoilet,       !- Name
    0.0,                      !- Direction of Relative North
    10.805899,                !- X Origin
    12.792419,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundsouthstaffroom,    !- Name
    0.0,                      !- Direction of Relative North
    21.30938,                 !- X Origin
    13.584888,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundsouthstore,        !- Name
    0.0,                      !- Direction of Relative North
    16.649224,                !- X Origin
    13.024141,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundsouthclassroom,    !- Name
    0.0,                      !- Direction of Relative North
    41.831114,                !- X Origin
    14.197979,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zsporthall,               !- Name
    0.0,                      !- Direction of Relative North
    84.647438,                !- X Origin
    10.077412,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zgroundcirculation,       !- Name
    0.0,                      !- Direction of Relative North
    4.272514,                 !- X Origin
    3.138584,                 !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlewestclassroom,     !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddleweststaffroom,     !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddleweststore,         !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlewesttoilet,        !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopwesttoilet,           !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopwestclassroom,        !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopweststore,            !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopweststaffroom,        !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopnorthstaffroom,       !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopnorthstore,           !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopnorthtoilet,          !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopnorthclassroom,       !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlenorthstaffroom,    !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlenorthclassroom,    !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlenorthtoiler,       !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlenorthstore,        !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlesouthclassroom,    !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlesouthstaffroom,    !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopsouthstore,           !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopsouthclassroom,       !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopsouthstaffroom,       !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlesouthtoilet,       !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopsouthtoilet,          !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlesouthstore,        !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddlecirculation,       !- Name
    0.0,                      !- Direction of Relative North
    16.550447,                !- X Origin
    29.511223,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopcirculation,          !- Name
    0.0,                      !- Direction of Relative North
    16.550447,                !- X Origin
    29.511223,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopeaststore,            !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopeasttoilet,           !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopeastclassroom,        !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    ztopeaststaffroom,        !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddleeaststaffroom,     !- Name
    0.0,                      !- Direction of Relative North
    -21.080309,               !- X Origin
    25.409475,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddleeastclassroom,     !- Name
    0.0,                      !- Direction of Relative North
    -13.842465,               !- X Origin
    41.520851,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddleeaststore,         !- Name
    0.0,                      !- Direction of Relative North
    -13.404554,               !- X Origin
    16.168054,                !- Y Origin
    3.5,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    zmiddleeasttoilet,        !- Name
    0.0,                      !- Direction of Relative North
    -21.008478,               !- X Origin
    14.352307,                !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    DE37B3,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zDininghall,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.747393045589,           !- Vertex 1 Xcoordinate
    5.501673512431,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.747393045589,           !- Vertex 2 Xcoordinate
    -4.498326477369,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -25.252606923811,         !- Vertex 3 Xcoordinate
    -4.498326477369,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -25.252606923811,         !- Vertex 4 Xcoordinate
    5.501673512431,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex1DE91F,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zDininghall,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.747393045589,           !- Vertex 1 Xcoordinate
    -4.498326477369,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    4.747393045589,           !- Vertex 2 Xcoordinate
    -4.498326477369,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.747393045589,           !- Vertex 3 Xcoordinate
    5.501673512431,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.747393045589,           !- Vertex 4 Xcoordinate
    5.501673512431,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    38E42B,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    zDininghall,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.252606923811,         !- Vertex 1 Xcoordinate
    5.501673512431,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -25.252606923811,         !- Vertex 2 Xcoordinate
    -4.498326477369,          !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    4.747393045589,           !- Vertex 3 Xcoordinate
    -4.498326477369,          !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    4.747393045589,           !- Vertex 4 Xcoordinate
    5.501673512431,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exB4590C,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zDininghall,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.252606923811,         !- Vertex 1 Xcoordinate
    5.501673512431,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -25.252606923811,         !- Vertex 2 Xcoordinate
    5.501673512431,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -25.252606923811,         !- Vertex 3 Xcoordinate
    -4.498326477369,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -25.252606923811,         !- Vertex 4 Xcoordinate
    -4.498326477369,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1E35B7,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zDininghall,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -25.252606923811,         !- Vertex 1 Xcoordinate
    -4.498326477369,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -25.252606923811,         !- Vertex 2 Xcoordinate
    -4.498326477369,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.747393045589,           !- Vertex 3 Xcoordinate
    -4.498326477369,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.747393045589,           !- Vertex 4 Xcoordinate
    -4.498326477369,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex7F2E67,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zDininghall,              !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.747393045589,           !- Vertex 1 Xcoordinate
    5.501673512431,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    4.747393045589,           !- Vertex 2 Xcoordinate
    5.501673512431,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -25.252606923811,         !- Vertex 3 Xcoordinate
    5.501673512431,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -25.252606923811,         !- Vertex 4 Xcoordinate
    5.501673512431,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1AE248,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundeastclassroom,     !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    1.415459057829,           !- Vertex 1 Xcoordinate
    21.051437522631,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    1.415459057829,           !- Vertex 2 Xcoordinate
    -14.948562440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.584540935031,          !- Vertex 3 Xcoordinate
    -14.948562440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.584540935031,          !- Vertex 4 Xcoordinate
    21.051437522631,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exA32A2E,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundeastclassroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    1.415459057829,           !- Vertex 1 Xcoordinate
    -14.948562440649,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.415459057829,           !- Vertex 2 Xcoordinate
    -14.948562440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.415459057829,           !- Vertex 3 Xcoordinate
    21.051437522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.415459057829,           !- Vertex 4 Xcoordinate
    21.051437522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D284A0,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.584540935031,          !- Vertex 1 Xcoordinate
    -14.948562440649,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -5.584540935031,          !- Vertex 2 Xcoordinate
    -14.948562440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.415459057829,           !- Vertex 3 Xcoordinate
    -14.948562440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.415459057829,           !- Vertex 4 Xcoordinate
    -14.948562440649,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E8C204,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.584540935031,          !- Vertex 1 Xcoordinate
    21.051437522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -5.584540935031,          !- Vertex 2 Xcoordinate
    -14.948562440649,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.415459057829,           !- Vertex 3 Xcoordinate
    -14.948562440649,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.415459057829,           !- Vertex 4 Xcoordinate
    21.051437522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CA6E49,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    1.415459057829,           !- Vertex 1 Xcoordinate
    21.051437522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.415459057829,           !- Vertex 2 Xcoordinate
    21.051437522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.584540935031,          !- Vertex 3 Xcoordinate
    21.051437522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.584540935031,          !- Vertex 4 Xcoordinate
    21.051437522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7DE5B0,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.584540935031,          !- Vertex 1 Xcoordinate
    21.051437522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -5.584540935031,          !- Vertex 2 Xcoordinate
    21.051437522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.584540935031,          !- Vertex 3 Xcoordinate
    -14.948562440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.584540935031,          !- Vertex 4 Xcoordinate
    -14.948562440649,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A91C30,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundweststaffroom,     !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.945202069049,           !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.945202069049,           !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.054797923811,          !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.054797923811,          !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    81AD01,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.054797923811,          !- Vertex 1 Xcoordinate
    -1.601094435549,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.054797923811,          !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.945202069049,           !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.945202069049,           !- Vertex 4 Xcoordinate
    -1.601094435549,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exD40075,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundweststaffroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.054797923811,          !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.054797923811,          !- Vertex 2 Xcoordinate
    3.398905559351,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.054797923811,          !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.054797923811,          !- Vertex 4 Xcoordinate
    -1.601094435549,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E6D20D,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.054797923811,          !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.054797923811,          !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.945202069049,           !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.945202069049,           !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FC3883,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.945202069049,           !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.945202069049,           !- Vertex 2 Xcoordinate
    3.398905559351,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.054797923811,          !- Vertex 3 Xcoordinate
    3.398905559351,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.054797923811,          !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C5BAFD,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.945202069049,           !- Vertex 1 Xcoordinate
    -1.601094435549,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.945202069049,           !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.945202069049,           !- Vertex 3 Xcoordinate
    3.398905559351,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.945202069049,           !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ECFA8F,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundwestclassroom,     !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9049e-08,               !- Vertex 1 Xcoordinate
    15.726887522631,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.9049e-08,               !- Vertex 2 Xcoordinate
    -20.273112440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.999999923811,          !- Vertex 3 Xcoordinate
    -20.273112440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.999999923811,          !- Vertex 4 Xcoordinate
    15.726887522631,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exF35005,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundwestclassroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.999999923811,          !- Vertex 1 Xcoordinate
    15.726887522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -6.999999923811,          !- Vertex 2 Xcoordinate
    15.726887522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.999999923811,          !- Vertex 3 Xcoordinate
    -20.273112440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.999999923811,          !- Vertex 4 Xcoordinate
    -20.273112440649,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3B0864,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundwestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.999999923811,          !- Vertex 1 Xcoordinate
    15.726887522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -6.999999923811,          !- Vertex 2 Xcoordinate
    -20.273112440649,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.9049e-08,               !- Vertex 3 Xcoordinate
    -20.273112440649,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.9049e-08,               !- Vertex 4 Xcoordinate
    15.726887522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    45070A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundwestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.999999923811,          !- Vertex 1 Xcoordinate
    -20.273112440649,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -6.999999923811,          !- Vertex 2 Xcoordinate
    -20.273112440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.9049e-08,               !- Vertex 3 Xcoordinate
    -20.273112440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.9049e-08,               !- Vertex 4 Xcoordinate
    -20.273112440649,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8DF1AE,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundwestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9049e-08,               !- Vertex 1 Xcoordinate
    15.726887522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.9049e-08,               !- Vertex 2 Xcoordinate
    15.726887522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.999999923811,          !- Vertex 3 Xcoordinate
    15.726887522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.999999923811,          !- Vertex 4 Xcoordinate
    15.726887522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    16F74A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundwestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.9049e-08,               !- Vertex 1 Xcoordinate
    -20.273112440649,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.9049e-08,               !- Vertex 2 Xcoordinate
    -20.273112440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.9049e-08,               !- Vertex 3 Xcoordinate
    15.726887522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.9049e-08,               !- Vertex 4 Xcoordinate
    15.726887522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3220B6,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundweststore,         !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.966469069049,           !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.966469069049,           !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.033530923811,          !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.033530923811,          !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B50CB2,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.966469069049,           !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.966469069049,           !- Vertex 2 Xcoordinate
    3.904821564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.033530923811,          !- Vertex 3 Xcoordinate
    3.904821564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.033530923811,          !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C5CFCB,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.966469069049,           !- Vertex 1 Xcoordinate
    -2.095178429429,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.966469069049,           !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.966469069049,           !- Vertex 3 Xcoordinate
    3.904821564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.966469069049,           !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5AA647,                   !- Name
    Ceiling,                  !- Surface Type
    Exterior Roof,            !- Construction Name
    zgroundweststore,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.033530923811,          !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.033530923811,          !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.966469069049,           !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.966469069049,           !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex5DAEA8,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundweststore,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.033530923811,          !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.033530923811,          !- Vertex 2 Xcoordinate
    3.904821564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.033530923811,          !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.033530923811,          !- Vertex 4 Xcoordinate
    -2.095178429429,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D90F1B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.033530923811,          !- Vertex 1 Xcoordinate
    -2.095178429429,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.033530923811,          !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.966469069049,           !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.966469069049,           !- Vertex 4 Xcoordinate
    -2.095178429429,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6CBFB1,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundwesttoilet,        !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.500000069049,           !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.500000069049,           !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.499999923811,          !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.499999923811,          !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B61C96,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundwesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.499999923811,          !- Vertex 1 Xcoordinate
    -4.26879e-07,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.499999923811,          !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.500000069049,           !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.500000069049,           !- Vertex 4 Xcoordinate
    -4.26879e-07,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9AB8F8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundwesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.500000069049,           !- Vertex 1 Xcoordinate
    -4.26879e-07,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.500000069049,           !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.500000069049,           !- Vertex 3 Xcoordinate
    2.499999570571,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.500000069049,           !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7D1660,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundwesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.500000069049,           !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    3.500000069049,           !- Vertex 2 Xcoordinate
    2.499999570571,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.499999923811,          !- Vertex 3 Xcoordinate
    2.499999570571,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.499999923811,          !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex17D518,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundwesttoilet,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.499999923811,          !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.499999923811,          !- Vertex 2 Xcoordinate
    2.499999570571,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.499999923811,          !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.499999923811,          !- Vertex 4 Xcoordinate
    -4.26879e-07,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DB6F97,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundwesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.499999923811,          !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.499999923811,          !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.500000069049,           !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.500000069049,           !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E5ABD3,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundeasttoilet,        !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.500000057829,          !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    14.500000057829,          !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.500000064969,           !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.500000064969,           !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F628CC,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.500000064969,           !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.500000064969,           !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.500000057829,          !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.500000057829,          !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CE84AB,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.500000057829,          !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.500000057829,          !- Vertex 2 Xcoordinate
    2.499999570571,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.500000064969,           !- Vertex 3 Xcoordinate
    2.499999570571,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.500000064969,           !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4EBEC9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.500000057829,          !- Vertex 1 Xcoordinate
    -4.26879e-07,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.500000057829,          !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.500000057829,          !- Vertex 3 Xcoordinate
    2.499999570571,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.500000057829,          !- Vertex 4 Xcoordinate
    2.499999570571,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6589C5,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.500000064969,           !- Vertex 1 Xcoordinate
    -4.26879e-07,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.500000064969,           !- Vertex 2 Xcoordinate
    -4.26879e-07,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.500000057829,          !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.500000057829,          !- Vertex 4 Xcoordinate
    -4.26879e-07,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1E2E1D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.500000064969,           !- Vertex 1 Xcoordinate
    2.499999570571,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.500000064969,           !- Vertex 2 Xcoordinate
    2.499999570571,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.500000064969,           !- Vertex 3 Xcoordinate
    -4.26879e-07,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.500000064969,           !- Vertex 4 Xcoordinate
    -4.26879e-07,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FDDA3B,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundeaststore,         !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.966469057829,          !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    14.966469057829,          !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.966469064969,           !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.966469064969,           !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F9FC33,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.966469064969,           !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.966469064969,           !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.966469057829,          !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.966469057829,          !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    21FB8B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.966469064969,           !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.966469064969,           !- Vertex 2 Xcoordinate
    3.904821564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.966469064969,           !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.966469064969,           !- Vertex 4 Xcoordinate
    -2.095178429429,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DAF6F3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.966469057829,          !- Vertex 1 Xcoordinate
    3.904821564451,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.966469057829,          !- Vertex 2 Xcoordinate
    3.904821564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.966469064969,           !- Vertex 3 Xcoordinate
    3.904821564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.966469064969,           !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6D59DE,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.966469057829,          !- Vertex 1 Xcoordinate
    -2.095178429429,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.966469057829,          !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.966469057829,          !- Vertex 3 Xcoordinate
    3.904821564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.966469057829,          !- Vertex 4 Xcoordinate
    3.904821564451,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4ED040,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.966469064969,           !- Vertex 1 Xcoordinate
    -2.095178429429,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.966469064969,           !- Vertex 2 Xcoordinate
    -2.095178429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.966469057829,          !- Vertex 3 Xcoordinate
    -2.095178429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.966469057829,          !- Vertex 4 Xcoordinate
    -2.095178429429,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    58C43D,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundeaststaffroom,     !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.945202057829,          !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    14.945202057829,          !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.945202064969,           !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.945202064969,           !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8AB7D3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.945202064969,           !- Vertex 1 Xcoordinate
    -1.601094435549,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.945202064969,           !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.945202057829,          !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.945202057829,          !- Vertex 4 Xcoordinate
    -1.601094435549,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    737810,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.945202064969,           !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.945202064969,           !- Vertex 2 Xcoordinate
    3.398905559351,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.945202064969,           !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.945202064969,           !- Vertex 4 Xcoordinate
    -1.601094435549,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2B9485,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.945202064969,           !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    7.945202064969,           !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.945202057829,          !- Vertex 3 Xcoordinate
    -1.601094435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.945202057829,          !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1892B1,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.945202057829,          !- Vertex 1 Xcoordinate
    3.398905559351,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.945202057829,          !- Vertex 2 Xcoordinate
    3.398905559351,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.945202064969,           !- Vertex 3 Xcoordinate
    3.398905559351,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.945202064969,           !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exC817BE,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundeaststaffroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.945202057829,          !- Vertex 1 Xcoordinate
    -1.601094435549,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.945202057829,          !- Vertex 2 Xcoordinate
    -1.601094435549,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.945202057829,          !- Vertex 3 Xcoordinate
    3.398905559351,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.945202057829,          !- Vertex 4 Xcoordinate
    3.398905559351,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6F936C,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundnorthclassroom,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.47478499663,           !- Vertex 1 Xcoordinate
    3.887319565471,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    18.47478499663,           !- Vertex 2 Xcoordinate
    -3.112680427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -17.52521496665,          !- Vertex 3 Xcoordinate
    -3.112680427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -17.52521496665,          !- Vertex 4 Xcoordinate
    3.887319565471,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    68224E,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundnorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.52521496665,          !- Vertex 1 Xcoordinate
    3.887319565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -17.52521496665,          !- Vertex 2 Xcoordinate
    -3.112680427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    18.47478499663,           !- Vertex 3 Xcoordinate
    -3.112680427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    18.47478499663,           !- Vertex 4 Xcoordinate
    3.887319565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FE8B0E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.52521496665,          !- Vertex 1 Xcoordinate
    3.887319565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -17.52521496665,          !- Vertex 2 Xcoordinate
    3.887319565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -17.52521496665,          !- Vertex 3 Xcoordinate
    -3.112680427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -17.52521496665,          !- Vertex 4 Xcoordinate
    -3.112680427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    60ECD8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.47478499663,           !- Vertex 1 Xcoordinate
    -3.112680427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    18.47478499663,           !- Vertex 2 Xcoordinate
    -3.112680427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    18.47478499663,           !- Vertex 3 Xcoordinate
    3.887319565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    18.47478499663,           !- Vertex 4 Xcoordinate
    3.887319565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex3BC93C,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundnorthclassroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.47478499663,           !- Vertex 1 Xcoordinate
    3.887319565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    18.47478499663,           !- Vertex 2 Xcoordinate
    3.887319565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -17.52521496665,          !- Vertex 3 Xcoordinate
    3.887319565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -17.52521496665,          !- Vertex 4 Xcoordinate
    3.887319565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79DB43,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.52521496665,          !- Vertex 1 Xcoordinate
    -3.112680427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -17.52521496665,          !- Vertex 2 Xcoordinate
    -3.112680427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    18.47478499663,           !- Vertex 3 Xcoordinate
    -3.112680427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    18.47478499663,           !- Vertex 4 Xcoordinate
    -3.112680427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E211C8,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundnorthstaffroom,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.99651903335,            !- Vertex 1 Xcoordinate
    4.500410565471,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.99651903335,            !- Vertex 2 Xcoordinate
    -2.499589427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -2.00348096155,           !- Vertex 3 Xcoordinate
    -2.499589427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -2.00348096155,           !- Vertex 4 Xcoordinate
    4.500410565471,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exE9CC4,                  !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundnorthstaffroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.99651903335,            !- Vertex 1 Xcoordinate
    4.500410565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.99651903335,            !- Vertex 2 Xcoordinate
    4.500410565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -2.00348096155,           !- Vertex 3 Xcoordinate
    4.500410565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -2.00348096155,           !- Vertex 4 Xcoordinate
    4.500410565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    930657,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.00348096155,           !- Vertex 1 Xcoordinate
    -2.499589427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.00348096155,           !- Vertex 2 Xcoordinate
    -2.499589427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.99651903335,            !- Vertex 3 Xcoordinate
    -2.499589427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.99651903335,            !- Vertex 4 Xcoordinate
    -2.499589427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    659FDD,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundnorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.00348096155,           !- Vertex 1 Xcoordinate
    4.500410565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.00348096155,           !- Vertex 2 Xcoordinate
    -2.499589427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.99651903335,            !- Vertex 3 Xcoordinate
    -2.499589427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.99651903335,            !- Vertex 4 Xcoordinate
    4.500410565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9D125B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.00348096155,           !- Vertex 1 Xcoordinate
    4.500410565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.00348096155,           !- Vertex 2 Xcoordinate
    4.500410565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -2.00348096155,           !- Vertex 3 Xcoordinate
    -2.499589427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -2.00348096155,           !- Vertex 4 Xcoordinate
    -2.499589427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    91F064,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.99651903335,            !- Vertex 1 Xcoordinate
    -2.499589427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.99651903335,            !- Vertex 2 Xcoordinate
    -2.499589427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.99651903335,            !- Vertex 3 Xcoordinate
    4.500410565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.99651903335,            !- Vertex 4 Xcoordinate
    4.500410565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2550CC,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundnorthstore,        !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.65667503845,            !- Vertex 1 Xcoordinate
    5.061157565471,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.65667503845,            !- Vertex 2 Xcoordinate
    -1.938842427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.34332495543,           !- Vertex 3 Xcoordinate
    -1.938842427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.34332495543,           !- Vertex 4 Xcoordinate
    5.061157565471,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    341A46,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.34332495543,           !- Vertex 1 Xcoordinate
    -1.938842427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.34332495543,           !- Vertex 2 Xcoordinate
    -1.938842427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.65667503845,            !- Vertex 3 Xcoordinate
    -1.938842427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.65667503845,            !- Vertex 4 Xcoordinate
    -1.938842427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    11FAD6,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.34332495543,           !- Vertex 1 Xcoordinate
    5.061157565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.34332495543,           !- Vertex 2 Xcoordinate
    5.061157565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.34332495543,           !- Vertex 3 Xcoordinate
    -1.938842427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.34332495543,           !- Vertex 4 Xcoordinate
    -1.938842427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E0D218,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundnorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.34332495543,           !- Vertex 1 Xcoordinate
    5.061157565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.34332495543,           !- Vertex 2 Xcoordinate
    -1.938842427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.65667503845,            !- Vertex 3 Xcoordinate
    -1.938842427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.65667503845,            !- Vertex 4 Xcoordinate
    5.061157565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8C8422,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.65667503845,            !- Vertex 1 Xcoordinate
    -1.938842427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.65667503845,            !- Vertex 2 Xcoordinate
    -1.938842427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.65667503845,            !- Vertex 3 Xcoordinate
    5.061157565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.65667503845,            !- Vertex 4 Xcoordinate
    5.061157565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex25073E,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundnorthstore,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.65667503845,            !- Vertex 1 Xcoordinate
    5.061157565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.65667503845,            !- Vertex 2 Xcoordinate
    5.061157565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.34332495543,           !- Vertex 3 Xcoordinate
    5.061157565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.34332495543,           !- Vertex 4 Xcoordinate
    5.061157565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F18300,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundnorthtoilet,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.50000004457,            !- Vertex 1 Xcoordinate
    5.292879565471,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.50000004457,            !- Vertex 2 Xcoordinate
    -1.707120427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.712e-08,                !- Vertex 3 Xcoordinate
    -1.707120427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.712e-08,                !- Vertex 4 Xcoordinate
    5.292879565471,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex1F1865,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundnorthtoilet,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.50000004457,            !- Vertex 1 Xcoordinate
    5.292879565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.50000004457,            !- Vertex 2 Xcoordinate
    5.292879565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.712e-08,                !- Vertex 3 Xcoordinate
    5.292879565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.712e-08,                !- Vertex 4 Xcoordinate
    5.292879565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DBEF0F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.50000004457,            !- Vertex 1 Xcoordinate
    -1.707120427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.50000004457,            !- Vertex 2 Xcoordinate
    -1.707120427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.50000004457,            !- Vertex 3 Xcoordinate
    5.292879565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.50000004457,            !- Vertex 4 Xcoordinate
    5.292879565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8371A9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.712e-08,                !- Vertex 1 Xcoordinate
    -1.707120427389,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.712e-08,                !- Vertex 2 Xcoordinate
    -1.707120427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.50000004457,            !- Vertex 3 Xcoordinate
    -1.707120427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.50000004457,            !- Vertex 4 Xcoordinate
    -1.707120427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    51E6A1,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundnorthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.712e-08,                !- Vertex 1 Xcoordinate
    5.292879565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.712e-08,                !- Vertex 2 Xcoordinate
    -1.707120427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.50000004457,            !- Vertex 3 Xcoordinate
    -1.707120427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.50000004457,            !- Vertex 4 Xcoordinate
    5.292879565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D3A722,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundnorthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.712e-08,                !- Vertex 1 Xcoordinate
    5.292879565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.712e-08,                !- Vertex 2 Xcoordinate
    5.292879565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.712e-08,                !- Vertex 3 Xcoordinate
    -1.707120427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.712e-08,                !- Vertex 4 Xcoordinate
    -1.707120427389,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8C4F9C,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundsouthtoilet,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.50000004457,            !- Vertex 1 Xcoordinate
    -5.707120423309,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.50000004457,            !- Vertex 2 Xcoordinate
    -12.707120416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.712e-08,                !- Vertex 3 Xcoordinate
    -12.707120416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.712e-08,                !- Vertex 4 Xcoordinate
    -5.707120423309,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8FFF6,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.50000004457,            !- Vertex 1 Xcoordinate
    -5.707120423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.50000004457,            !- Vertex 2 Xcoordinate
    -5.707120423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.712e-08,                !- Vertex 3 Xcoordinate
    -5.707120423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.712e-08,                !- Vertex 4 Xcoordinate
    -5.707120423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8ED388,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.50000004457,            !- Vertex 1 Xcoordinate
    -12.707120416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.50000004457,            !- Vertex 2 Xcoordinate
    -12.707120416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.50000004457,            !- Vertex 3 Xcoordinate
    -5.707120423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.50000004457,            !- Vertex 4 Xcoordinate
    -5.707120423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex58BED3,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundsouthtoilet,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.712e-08,                !- Vertex 1 Xcoordinate
    -12.707120416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.712e-08,                !- Vertex 2 Xcoordinate
    -12.707120416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.50000004457,            !- Vertex 3 Xcoordinate
    -12.707120416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.50000004457,            !- Vertex 4 Xcoordinate
    -12.707120416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    251FAD,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundsouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.712e-08,                !- Vertex 1 Xcoordinate
    -5.707120423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.712e-08,                !- Vertex 2 Xcoordinate
    -12.707120416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.50000004457,            !- Vertex 3 Xcoordinate
    -12.707120416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.50000004457,            !- Vertex 4 Xcoordinate
    -5.707120423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EBF419,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.712e-08,                !- Vertex 1 Xcoordinate
    -5.707120423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    4.712e-08,                !- Vertex 2 Xcoordinate
    -5.707120423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.712e-08,                !- Vertex 3 Xcoordinate
    -12.707120416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.712e-08,                !- Vertex 4 Xcoordinate
    -12.707120416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    819EC3,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundsouthstaffroom,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.99651903335,            !- Vertex 1 Xcoordinate
    -6.499589423309,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.99651903335,            !- Vertex 2 Xcoordinate
    -13.499589416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -2.00348096155,           !- Vertex 3 Xcoordinate
    -13.499589416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -2.00348096155,           !- Vertex 4 Xcoordinate
    -6.499589423309,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96E4F3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.99651903335,            !- Vertex 1 Xcoordinate
    -6.499589423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.99651903335,            !- Vertex 2 Xcoordinate
    -6.499589423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -2.00348096155,           !- Vertex 3 Xcoordinate
    -6.499589423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -2.00348096155,           !- Vertex 4 Xcoordinate
    -6.499589423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exBE065C,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundsouthstaffroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.00348096155,           !- Vertex 1 Xcoordinate
    -13.499589416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.00348096155,           !- Vertex 2 Xcoordinate
    -13.499589416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.99651903335,            !- Vertex 3 Xcoordinate
    -13.499589416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.99651903335,            !- Vertex 4 Xcoordinate
    -13.499589416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    237F29,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundsouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.00348096155,           !- Vertex 1 Xcoordinate
    -6.499589423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.00348096155,           !- Vertex 2 Xcoordinate
    -13.499589416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.99651903335,            !- Vertex 3 Xcoordinate
    -13.499589416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.99651903335,            !- Vertex 4 Xcoordinate
    -6.499589423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FBF314,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.00348096155,           !- Vertex 1 Xcoordinate
    -6.499589423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -2.00348096155,           !- Vertex 2 Xcoordinate
    -6.499589423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -2.00348096155,           !- Vertex 3 Xcoordinate
    -13.499589416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -2.00348096155,           !- Vertex 4 Xcoordinate
    -13.499589416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    454860,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.99651903335,            !- Vertex 1 Xcoordinate
    -13.499589416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.99651903335,            !- Vertex 2 Xcoordinate
    -13.499589416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.99651903335,            !- Vertex 3 Xcoordinate
    -6.499589423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.99651903335,            !- Vertex 4 Xcoordinate
    -6.499589423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1FD2A4,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundsouthstore,        !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.65667503845,            !- Vertex 1 Xcoordinate
    -5.938842423309,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.65667503845,            !- Vertex 2 Xcoordinate
    -12.938842416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.34332495543,           !- Vertex 3 Xcoordinate
    -12.938842416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.34332495543,           !- Vertex 4 Xcoordinate
    -5.938842423309,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exEE899A,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundsouthstore,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.34332495543,           !- Vertex 1 Xcoordinate
    -12.938842416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.34332495543,           !- Vertex 2 Xcoordinate
    -12.938842416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.65667503845,            !- Vertex 3 Xcoordinate
    -12.938842416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.65667503845,            !- Vertex 4 Xcoordinate
    -12.938842416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7532CA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.34332495543,           !- Vertex 1 Xcoordinate
    -5.938842423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.34332495543,           !- Vertex 2 Xcoordinate
    -5.938842423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.34332495543,           !- Vertex 3 Xcoordinate
    -12.938842416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.34332495543,           !- Vertex 4 Xcoordinate
    -12.938842416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B18C8F,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundsouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.34332495543,           !- Vertex 1 Xcoordinate
    -5.938842423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.34332495543,           !- Vertex 2 Xcoordinate
    -12.938842416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.65667503845,            !- Vertex 3 Xcoordinate
    -12.938842416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.65667503845,            !- Vertex 4 Xcoordinate
    -5.938842423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F05AE8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.65667503845,            !- Vertex 1 Xcoordinate
    -12.938842416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.65667503845,            !- Vertex 2 Xcoordinate
    -12.938842416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.65667503845,            !- Vertex 3 Xcoordinate
    -5.938842423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.65667503845,            !- Vertex 4 Xcoordinate
    -5.938842423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    572B6A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.65667503845,            !- Vertex 1 Xcoordinate
    -5.938842423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.65667503845,            !- Vertex 2 Xcoordinate
    -5.938842423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.34332495543,           !- Vertex 3 Xcoordinate
    -5.938842423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.34332495543,           !- Vertex 4 Xcoordinate
    -5.938842423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    125791,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.47478499663,           !- Vertex 1 Xcoordinate
    -14.112680416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    18.47478499663,           !- Vertex 2 Xcoordinate
    -14.112680416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    18.47478499663,           !- Vertex 3 Xcoordinate
    -7.112680423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    18.47478499663,           !- Vertex 4 Xcoordinate
    -7.112680423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    656145,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundsouthclassroom,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.47478499663,           !- Vertex 1 Xcoordinate
    -7.112680423309,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    18.47478499663,           !- Vertex 2 Xcoordinate
    -14.112680416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -17.52521496665,          !- Vertex 3 Xcoordinate
    -14.112680416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -17.52521496665,          !- Vertex 4 Xcoordinate
    -7.112680423309,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BBEA83,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundsouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.52521496665,          !- Vertex 1 Xcoordinate
    -7.112680423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -17.52521496665,          !- Vertex 2 Xcoordinate
    -14.112680416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    18.47478499663,           !- Vertex 3 Xcoordinate
    -14.112680416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    18.47478499663,           !- Vertex 4 Xcoordinate
    -7.112680423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C23BBA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.52521496665,          !- Vertex 1 Xcoordinate
    -7.112680423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -17.52521496665,          !- Vertex 2 Xcoordinate
    -7.112680423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -17.52521496665,          !- Vertex 3 Xcoordinate
    -14.112680416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -17.52521496665,          !- Vertex 4 Xcoordinate
    -14.112680416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EF3081,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundsouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    18.47478499663,           !- Vertex 1 Xcoordinate
    -7.112680423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    18.47478499663,           !- Vertex 2 Xcoordinate
    -7.112680423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -17.52521496665,          !- Vertex 3 Xcoordinate
    -7.112680423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -17.52521496665,          !- Vertex 4 Xcoordinate
    -7.112680423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exEBC342,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundsouthclassroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.52521496665,          !- Vertex 1 Xcoordinate
    -14.112680416169,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -17.52521496665,          !- Vertex 2 Xcoordinate
    -14.112680416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    18.47478499663,           !- Vertex 3 Xcoordinate
    -14.112680416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    18.47478499663,           !- Vertex 4 Xcoordinate
    -14.112680416169,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    55879E,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zsporthall,               !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.65846096603,            !- Vertex 1 Xcoordinate
    20.007886553231,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.65846096603,            !- Vertex 2 Xcoordinate
    -9.992113416169,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.34153900337,          !- Vertex 3 Xcoordinate
    -9.992113416169,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.34153900337,          !- Vertex 4 Xcoordinate
    20.007886553231,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7FAB5A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zsporthall,               !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.34153900337,          !- Vertex 1 Xcoordinate
    8.007886565472,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -24.34153900337,          !- Vertex 2 Xcoordinate
    8.007886565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.34153900337,          !- Vertex 3 Xcoordinate
    -9.992113416169,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.34153900337,          !- Vertex 4 Xcoordinate
    -9.992113416169,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    729240,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    zsporthall,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.34153900337,          !- Vertex 1 Xcoordinate
    20.007886553231,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -24.34153900337,          !- Vertex 2 Xcoordinate
    -9.992113416169,          !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    5.65846096603,            !- Vertex 3 Xcoordinate
    -9.992113416169,          !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    5.65846096603,            !- Vertex 4 Xcoordinate
    20.007886553231,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex748181,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
