    zsporthall,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.65846096603,            !- Vertex 1 Xcoordinate
    -9.992113416169,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    5.65846096603,            !- Vertex 2 Xcoordinate
    -9.992113416169,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.65846096603,            !- Vertex 3 Xcoordinate
    20.007886553231,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.65846096603,            !- Vertex 4 Xcoordinate
    20.007886553231,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex101557,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zsporthall,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.34153900337,          !- Vertex 1 Xcoordinate
    -9.992113416169,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -24.34153900337,          !- Vertex 2 Xcoordinate
    -9.992113416169,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.65846096603,            !- Vertex 3 Xcoordinate
    -9.992113416169,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.65846096603,            !- Vertex 4 Xcoordinate
    -9.992113416169,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex27427D,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zsporthall,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    5.65846096603,            !- Vertex 1 Xcoordinate
    20.007886553231,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    5.65846096603,            !- Vertex 2 Xcoordinate
    20.007886553231,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.34153900337,          !- Vertex 3 Xcoordinate
    20.007886553231,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.34153900337,          !- Vertex 4 Xcoordinate
    20.007886553231,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    70D0CE,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zgroundcirculation,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    14,                       !- Number of Vertices
    56.03338499663,           !- Vertex 1 Xcoordinate
    7.946714572611,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    56.03338499663,           !- Vertex 2 Xcoordinate
    3.946714576691,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.53338504712,            !- Vertex 3 Xcoordinate
    3.946714576691,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.53338504712,            !- Vertex 4 Xcoordinate
    -3.053285416169,          !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -21.965614923811,         !- Vertex 5 Xcoordinate
    -3.053285416169,          !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -21.965614923811,         !- Vertex 6 Xcoordinate
    7.446714573121,           !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -14.965614930951,         !- Vertex 7 Xcoordinate
    7.446714573121,           !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -14.965614930951,         !- Vertex 8 Xcoordinate
    56.946714522631,          !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    -10.965614935031,         !- Vertex 9 Xcoordinate
    56.946714522631,          !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    -10.965614935031,         !- Vertex 10 Xcoordinate
    7.446714573121,           !- Vertex 10 Ycoordinate
    0.0,                      !- Vertex 10 Zcoordinate
    -3.965614942171,          !- Vertex 11 Xcoordinate
    7.446714573121,           !- Vertex 11 Ycoordinate
    0.0,                      !- Vertex 11 Zcoordinate
    -3.965614942171,          !- Vertex 12 Xcoordinate
    14.946714565471,          !- Vertex 12 Ycoordinate
    0.0,                      !- Vertex 12 Zcoordinate
    6.53338504712,            !- Vertex 13 Xcoordinate
    14.946714565471,          !- Vertex 13 Ycoordinate
    0.0,                      !- Vertex 13 Zcoordinate
    6.53338504712,            !- Vertex 14 Xcoordinate
    7.946714572611,           !- Vertex 14 Ycoordinate
    0.0;                      !- Vertex 14 Zcoordinate

BuildingSurface:Detailed,
    3759AC,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    14,                       !- Number of Vertices
    -14.965614930951,         !- Vertex 1 Xcoordinate
    56.946714522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -14.965614930951,         !- Vertex 2 Xcoordinate
    7.446714573121,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -21.965614923811,         !- Vertex 3 Xcoordinate
    7.446714573121,           !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -21.965614923811,         !- Vertex 4 Xcoordinate
    -3.053285416169,          !- Vertex 4 Ycoordinate
    3.5,                      !- Vertex 4 Zcoordinate
    6.53338504712,            !- Vertex 5 Xcoordinate
    -3.053285416169,          !- Vertex 5 Ycoordinate
    3.5,                      !- Vertex 5 Zcoordinate
    6.53338504712,            !- Vertex 6 Xcoordinate
    3.946714576691,           !- Vertex 6 Ycoordinate
    3.5,                      !- Vertex 6 Zcoordinate
    56.03338499663,           !- Vertex 7 Xcoordinate
    3.946714576691,           !- Vertex 7 Ycoordinate
    3.5,                      !- Vertex 7 Zcoordinate
    56.03338499663,           !- Vertex 8 Xcoordinate
    7.946714572611,           !- Vertex 8 Ycoordinate
    3.5,                      !- Vertex 8 Zcoordinate
    6.53338504712,            !- Vertex 9 Xcoordinate
    7.946714572611,           !- Vertex 9 Ycoordinate
    3.5,                      !- Vertex 9 Zcoordinate
    6.53338504712,            !- Vertex 10 Xcoordinate
    14.946714565471,          !- Vertex 10 Ycoordinate
    3.5,                      !- Vertex 10 Zcoordinate
    -3.965614942171,          !- Vertex 11 Xcoordinate
    14.946714565471,          !- Vertex 11 Ycoordinate
    3.5,                      !- Vertex 11 Zcoordinate
    -3.965614942171,          !- Vertex 12 Xcoordinate
    7.446714573121,           !- Vertex 12 Ycoordinate
    3.5,                      !- Vertex 12 Zcoordinate
    -10.965614935031,         !- Vertex 13 Xcoordinate
    7.446714573121,           !- Vertex 13 Ycoordinate
    3.5,                      !- Vertex 13 Zcoordinate
    -10.965614935031,         !- Vertex 14 Xcoordinate
    56.946714522631,          !- Vertex 14 Ycoordinate
    3.5;                      !- Vertex 14 Zcoordinate

BuildingSurface:Detailed,
    DA59E4,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.53338504712,            !- Vertex 1 Xcoordinate
    7.946714572611,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.53338504712,            !- Vertex 2 Xcoordinate
    7.946714572611,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.53338504712,            !- Vertex 3 Xcoordinate
    14.946714565471,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.53338504712,            !- Vertex 4 Xcoordinate
    14.946714565471,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5866CB,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    56.03338499663,           !- Vertex 1 Xcoordinate
    7.946714572611,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    56.03338499663,           !- Vertex 2 Xcoordinate
    7.946714572611,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.53338504712,            !- Vertex 3 Xcoordinate
    7.946714572611,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.53338504712,            !- Vertex 4 Xcoordinate
    7.946714572611,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    440A3C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.965614935031,         !- Vertex 1 Xcoordinate
    7.446714573121,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -10.965614935031,         !- Vertex 2 Xcoordinate
    7.446714573121,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.965614935031,         !- Vertex 3 Xcoordinate
    56.946714522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.965614935031,         !- Vertex 4 Xcoordinate
    56.946714522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A65BDF,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.965614935031,         !- Vertex 1 Xcoordinate
    56.946714522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -10.965614935031,         !- Vertex 2 Xcoordinate
    56.946714522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -14.965614930951,         !- Vertex 3 Xcoordinate
    56.946714522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -14.965614930951,         !- Vertex 4 Xcoordinate
    56.946714522631,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    51EA9E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    56.03338499663,           !- Vertex 1 Xcoordinate
    3.946714576691,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    56.03338499663,           !- Vertex 2 Xcoordinate
    3.946714576691,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.03338499663,           !- Vertex 3 Xcoordinate
    7.946714572611,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.03338499663,           !- Vertex 4 Xcoordinate
    7.946714572611,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exAF296D,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.53338504712,            !- Vertex 1 Xcoordinate
    14.946714565471,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.53338504712,            !- Vertex 2 Xcoordinate
    14.946714565471,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.965614942171,          !- Vertex 3 Xcoordinate
    14.946714565471,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.965614942171,          !- Vertex 4 Xcoordinate
    14.946714565471,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    66406B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.965614930951,         !- Vertex 1 Xcoordinate
    7.446714573121,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -14.965614930951,         !- Vertex 2 Xcoordinate
    7.446714573121,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.965614923811,         !- Vertex 3 Xcoordinate
    7.446714573121,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.965614923811,         !- Vertex 4 Xcoordinate
    7.446714573121,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    34EEEA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.965614942171,          !- Vertex 1 Xcoordinate
    14.946714565471,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.965614942171,          !- Vertex 2 Xcoordinate
    14.946714565471,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.965614942171,          !- Vertex 3 Xcoordinate
    7.446714573121,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.965614942171,          !- Vertex 4 Xcoordinate
    7.446714573121,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C06DC8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.965614942171,          !- Vertex 1 Xcoordinate
    7.446714573121,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -3.965614942171,          !- Vertex 2 Xcoordinate
    7.446714573121,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.965614935031,         !- Vertex 3 Xcoordinate
    7.446714573121,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.965614935031,         !- Vertex 4 Xcoordinate
    7.446714573121,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6FC9D7,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.53338504712,            !- Vertex 1 Xcoordinate
    3.946714576691,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.53338504712,            !- Vertex 2 Xcoordinate
    3.946714576691,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.03338499663,           !- Vertex 3 Xcoordinate
    3.946714576691,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.03338499663,           !- Vertex 4 Xcoordinate
    3.946714576691,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FA3C95,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.53338504712,            !- Vertex 1 Xcoordinate
    -3.053285416169,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.53338504712,            !- Vertex 2 Xcoordinate
    -3.053285416169,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.53338504712,            !- Vertex 3 Xcoordinate
    3.946714576691,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.53338504712,            !- Vertex 4 Xcoordinate
    3.946714576691,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BDB1DC,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.965614930951,         !- Vertex 1 Xcoordinate
    56.946714522631,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -14.965614930951,         !- Vertex 2 Xcoordinate
    56.946714522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -14.965614930951,         !- Vertex 3 Xcoordinate
    7.446714573121,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -14.965614930951,         !- Vertex 4 Xcoordinate
    7.446714573121,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex75E763,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.965614923811,         !- Vertex 1 Xcoordinate
    -3.053285416169,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -21.965614923811,         !- Vertex 2 Xcoordinate
    -3.053285416169,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.53338504712,            !- Vertex 3 Xcoordinate
    -3.053285416169,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.53338504712,            !- Vertex 4 Xcoordinate
    -3.053285416169,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exF8D952,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zgroundcirculation,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.965614923811,         !- Vertex 1 Xcoordinate
    7.446714573121,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    -21.965614923811,         !- Vertex 2 Xcoordinate
    7.446714573121,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.965614923811,         !- Vertex 3 Xcoordinate
    -3.053285416169,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.965614923811,         !- Vertex 4 Xcoordinate
    -3.053285416169,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9F84A9,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlewestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.149364069049,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.149364069049,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    643B77,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlewestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.149364069049,           !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    3.149364069049,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.149364069049,           !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.149364069049,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex8D7086,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlewestclassroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    672F0F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlewestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.149364069049,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    3.149364069049,           !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7CAFEB,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlewestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.149364069049,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.149364069049,           !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    513907,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlewestclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    3.149364069049,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    3.149364069049,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    38F4C9,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddleweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.387208069049,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.387208069049,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F663A4,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddleweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    10.387208069049,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    10.387208069049,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5DB44F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.387208069049,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.387208069049,          !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4B2DFA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.387208069049,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    10.387208069049,          !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exACCC51,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddleweststaffroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B645E8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleweststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.387208069049,          !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    10.387208069049,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.387208069049,          !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.387208069049,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4164DE,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddleweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.711453069049,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.711453069049,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C49406,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.711453069049,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    2.711453069049,           !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B34BC9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.711453069049,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.711453069049,           !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    61D7C9,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddleweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    2.711453069049,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    2.711453069049,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E18F30,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleweststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.711453069049,           !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    2.711453069049,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.711453069049,           !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.711453069049,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exC484C3,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddleweststore,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1C0F90,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlewesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.315377069049,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    10.315377069049,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.315377076189,           !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.315377076189,           !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1FCF61,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlewesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.315377069049,          !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    10.315377069049,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.315377069049,          !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.315377069049,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DE1D35,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlewesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.315377069049,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    10.315377069049,          !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.315377076189,           !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.315377076189,           !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    435926,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlewesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.315377076189,           !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    3.315377076189,           !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    10.315377069049,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    10.315377069049,          !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BDE796,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlewesttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.315377076189,           !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    3.315377076189,           !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    10.315377069049,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    10.315377069049,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exB8B70B,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlewesttoilet,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.315377076189,           !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    3.315377076189,           !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    3.315377076189,           !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.315377076189,           !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B83C32,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopwesttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.315377069049,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    10.315377069049,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    3.315377076189,           !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    3.315377076189,           !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A36B1B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopwesttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.315377069049,          !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    10.315377069049,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    10.315377069049,          !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    10.315377069049,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3A5707,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopwesttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.315377069049,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    10.315377069049,          !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    3.315377076189,           !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    3.315377076189,           !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3F16E7,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopwesttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    3.315377076189,           !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    3.315377076189,           !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    10.315377069049,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    10.315377069049,          !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    731616,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopwesttoilet,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.315377076189,           !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    3.315377076189,           !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    10.315377069049,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    10.315377069049,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exAF37CC,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopwesttoilet,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.315377076189,           !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    3.315377076189,           !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    3.315377076189,           !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    3.315377076189,           !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1A0B75,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopwestclassroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.149364069049,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    3.149364069049,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    54FD5C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopwestclassroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    3.149364069049,           !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    3.149364069049,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    3.149364069049,           !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    3.149364069049,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex8D11A0,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopwestclassroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exF5C835,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopwestclassroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.149364069049,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    3.149364069049,           !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ACE706,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopwestclassroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    3.149364069049,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    3.149364069049,           !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    65CDE0,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopwestclassroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    3.149364069049,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    3.149364069049,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3BC0EC,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopweststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    2.711453069049,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    2.711453069049,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    23504A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopweststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    2.711453069049,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    2.711453069049,           !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FDD795,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopweststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    2.711453069049,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    2.711453069049,           !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7B0B1B,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopweststore,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    2.711453069049,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    2.711453069049,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CBEB37,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopweststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    2.711453069049,           !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    2.711453069049,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    2.711453069049,           !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    2.711453069049,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex318E25,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopweststore,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    98EFDE,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopweststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    10.387208069049,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    10.387208069049,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    34F3A0,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopweststaffroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    10.387208069049,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    10.387208069049,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    303CDA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopweststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    10.387208069049,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    10.387208069049,          !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E70A4A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopweststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.387208069049,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    10.387208069049,          !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex2F13F3,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopweststaffroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14FA4F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopweststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    10.387208069049,          !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    10.387208069049,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    10.387208069049,          !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    10.387208069049,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D05731,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    ztopnorthstaffroom,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    23DC46,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopnorthstaffroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    84B442,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -7.324176434529,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -14.324176427389,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F853C3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -14.324176427389,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -7.324176434529,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex31A1E9,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopnorthstaffroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -7.324176434529,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -7.324176434529,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EA3B1F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -14.324176427389,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -14.324176427389,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CC7B5A,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopnorthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A263BA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -5.082755427389,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    1.917244565471,           !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    24B414,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    1.917244565471,           !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -5.082755427389,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    654A0B,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopnorthstore,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    853C5B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -5.082755427389,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -5.082755427389,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exE0FC68,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopnorthstore,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    1.917244565471,           !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    1.917244565471,           !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D746F6,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopnorthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7A6225,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -3.267008427389,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -3.267008427389,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6AF252,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthtoilet,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -3.267008427389,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    3.732991565471,           !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    78C292,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    3.732991565471,           !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -3.267008427389,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    26F3FC,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopnorthtoilet,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex70711E,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopnorthtoilet,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    3.732991565471,           !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    3.732991565471,           !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62B6C9,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopnorthclassroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -23.435552434528,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -30.435552427388,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -30.435552427389,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -23.435552434529,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    93BA52,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthclassroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -30.435552427389,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -30.435552427389,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -30.435552427388,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -30.435552427388,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex51514C,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopnorthclassroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -23.435552434528,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -23.435552434528,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -23.435552434529,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -23.435552434529,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exA06D2B,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopnorthclassroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -30.435552427388,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -30.435552427388,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -23.435552434528,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -23.435552434528,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    409D56,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopnorthclassroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -23.435552434529,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -23.435552434529,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -30.435552427389,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -30.435552427389,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FE571B,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopnorthclassroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -23.435552434529,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -30.435552427389,         !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -30.435552427388,         !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -23.435552434528,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CC662B,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlenorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    12774D,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlenorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9FACB3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -7.324176434529,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -14.324176427389,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2CF6EE,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -14.324176427389,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -7.324176434529,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex71B62C,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlenorthstaffroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -7.324176434529,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -7.324176434529,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A8B2C6,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -14.324176427389,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -14.324176427389,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -14.324176427389,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -14.324176427389,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F97C64,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlenorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -23.435552434528,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -30.435552427388,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -30.435552427389,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -23.435552434529,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B5BD90,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -30.435552427389,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -30.435552427389,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -30.435552427388,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -30.435552427388,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex7E51EF,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlenorthclassroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -23.435552434528,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -23.435552434528,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -23.435552434529,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -23.435552434529,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F24556,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -30.435552427388,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -30.435552427388,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -23.435552434528,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -23.435552434528,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9FDBB5,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -23.435552434529,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -23.435552434529,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -30.435552427389,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -30.435552427389,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7AD58D,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlenorthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -23.435552434529,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -30.435552427389,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -30.435552427388,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -23.435552434528,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    466150,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlenorthtoiler,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B3FBF0,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthtoiler,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -3.267008427389,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -3.267008427389,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    93F45F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthtoiler,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -3.267008427389,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    3.732991565471,           !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C44A5C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthtoiler,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    3.732991565471,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -3.267008427389,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8B70F3,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlenorthtoiler,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -3.267008427389,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -3.267008427389,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex83A1D9,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlenorthtoiler,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    3.732991565471,           !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    3.732991565471,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    3.732991565471,           !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    3.732991565471,           !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C012FF,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlenorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3D5FB6,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -5.082755427389,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    1.917244565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BF9434,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    1.917244565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -5.082755427389,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7A87F9,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlenorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5A198D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlenorthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -5.082755427389,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -5.082755427389,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -5.082755427389,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -5.082755427389,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exC387E6,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlenorthstore,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    1.917244565471,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    1.917244565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FCF4BE,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlesouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -34.435552423308,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -41.435552416168,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -41.435552416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -34.435552423309,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex26A9B7,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlesouthclassroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -41.435552416169,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -41.435552416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -41.435552416168,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -41.435552416168,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7D91AC,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -34.435552423308,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -34.435552423308,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -34.435552423309,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -34.435552423309,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    24AF19,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -41.435552416168,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -41.435552416168,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -34.435552423308,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -34.435552423308,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B24F0B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -34.435552423309,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -34.435552423309,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -41.435552416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -41.435552416169,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EB0FE9,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlesouthclassroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -34.435552423309,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -41.435552416169,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -41.435552416168,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -34.435552423308,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    27DA96,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlesouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    466719,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlesouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    430A46,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -18.324176423309,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -25.324176416169,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2384C2,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -25.324176416169,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -18.324176423309,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    240017,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthstaffroom,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -18.324176423309,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -18.324176423309,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exEAC28A,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlesouthstaffroom,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -25.324176416169,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -25.324176416169,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EB6B57,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopsouthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    21A37B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -16.082755416169,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -9.082755423309,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B43359,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -9.082755423309,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -16.082755416169,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8A212E,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopsouthstore,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex3E36B8,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopsouthstore,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -16.082755416169,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -16.082755416169,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FC76BA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthstore,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -9.082755423309,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -9.082755423309,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C7B098,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopsouthclassroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -34.435552423308,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -41.435552416168,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -41.435552416169,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -34.435552423309,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exA2D906,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopsouthclassroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -41.435552416169,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -41.435552416169,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -41.435552416168,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -41.435552416168,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6FF7A7,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthclassroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -34.435552423308,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -34.435552423308,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -34.435552423309,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -34.435552423309,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex49D9BE,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopsouthclassroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    74.14836399663,           !- Vertex 1 Xcoordinate
    -41.435552416168,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    74.14836399663,           !- Vertex 2 Xcoordinate
    -41.435552416168,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -34.435552423308,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -34.435552423308,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    78D8C1,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthclassroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -34.435552423309,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -34.435552423309,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    38.14836403335,           !- Vertex 3 Xcoordinate
    -41.435552416169,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    38.14836403335,           !- Vertex 4 Xcoordinate
    -41.435552416169,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2B5F49,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopsouthclassroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    38.14836403335,           !- Vertex 1 Xcoordinate
    -34.435552423309,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    38.14836403335,           !- Vertex 2 Xcoordinate
    -41.435552416169,         !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    74.14836399663,           !- Vertex 3 Xcoordinate
    -41.435552416168,         !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    74.14836399663,           !- Vertex 4 Xcoordinate
    -34.435552423308,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8A59CB,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopsouthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C8B4FE,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopsouthstaffroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A5E855,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -18.324176423309,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -25.324176416169,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    87F326,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -25.324176416169,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -18.324176423309,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5E5B09,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthstaffroom,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    45.38620803335,           !- Vertex 1 Xcoordinate
    -18.324176423309,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    45.38620803335,           !- Vertex 2 Xcoordinate
    -18.324176423309,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    40.38620803845,           !- Vertex 3 Xcoordinate
    -18.324176423309,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    40.38620803845,           !- Vertex 4 Xcoordinate
    -18.324176423309,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exE3BAF8,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopsouthstaffroom,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    40.38620803845,           !- Vertex 1 Xcoordinate
    -25.324176416169,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    40.38620803845,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    45.38620803335,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    45.38620803335,           !- Vertex 4 Xcoordinate
    -25.324176416169,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C87274,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlesouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex37BC66,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlesouthtoilet,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -14.267008416169,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -14.267008416169,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6B9854,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -14.267008416169,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -7.267008423309,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D1EA71,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthtoilet,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -7.267008423309,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -14.267008416169,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DB8771,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlesouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D19AB1,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthtoilet,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -7.267008423309,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -7.267008423309,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    16C131,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopsouthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex19D293,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopsouthtoilet,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -14.267008416169,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -14.267008416169,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    39A306,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -14.267008416169,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -7.267008423309,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3EB79E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -7.267008423309,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -14.267008416169,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1F1BB7,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopsouthtoilet,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    31.81437704712,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    31.81437704712,           !- Vertex 2 Xcoordinate
    -14.267008416169,         !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    34.31437704457,           !- Vertex 3 Xcoordinate
    -14.267008416169,         !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    34.31437704457,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    972A5F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopsouthtoilet,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.31437704457,           !- Vertex 1 Xcoordinate
    -7.267008423309,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    34.31437704457,           !- Vertex 2 Xcoordinate
    -7.267008423309,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    31.81437704712,           !- Vertex 3 Xcoordinate
    -7.267008423309,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    31.81437704712,           !- Vertex 4 Xcoordinate
    -7.267008423309,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D11A06,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlesouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1C6584,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -16.082755416169,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -9.082755423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    31FFEE,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -9.082755423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -16.082755416169,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    54C5E6,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlesouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exCF65B8,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlesouthstore,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    26.71045304457,           !- Vertex 1 Xcoordinate
    -16.082755416169,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    26.71045304457,           !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.71045303845,           !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.71045303845,           !- Vertex 4 Xcoordinate
    -16.082755416169,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    379B74,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlesouthstore,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    32.71045303845,           !- Vertex 1 Xcoordinate
    -9.082755423309,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    32.71045303845,           !- Vertex 2 Xcoordinate
    -9.082755423309,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.71045304457,           !- Vertex 3 Xcoordinate
    -9.082755423309,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.71045304457,           !- Vertex 4 Xcoordinate
    -9.082755423309,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FC9849,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    14,                       !- Number of Vertices
    43.75545199663,           !- Vertex 1 Xcoordinate
    -18.425924427389,         !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    43.75545199663,           !- Vertex 2 Xcoordinate
    -22.425924423309,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -22.425924423309,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    3.5,                      !- Vertex 4 Zcoordinate
    -34.243547923811,         !- Vertex 5 Xcoordinate
    -29.425924416169,         !- Vertex 5 Ycoordinate
    3.5,                      !- Vertex 5 Zcoordinate
    -34.243547923811,         !- Vertex 6 Xcoordinate
    -18.925924426879,         !- Vertex 6 Ycoordinate
    3.5,                      !- Vertex 6 Zcoordinate
    -27.243547930951,         !- Vertex 7 Xcoordinate
    -18.925924426879,         !- Vertex 7 Ycoordinate
    3.5,                      !- Vertex 7 Zcoordinate
    -27.243547930951,         !- Vertex 8 Xcoordinate
    30.574075522631,          !- Vertex 8 Ycoordinate
    3.5,                      !- Vertex 8 Zcoordinate
    -23.243547935031,         !- Vertex 9 Xcoordinate
    30.574075522631,          !- Vertex 9 Ycoordinate
    3.5,                      !- Vertex 9 Zcoordinate
    -23.243547935031,         !- Vertex 10 Xcoordinate
    -18.925924426879,         !- Vertex 10 Ycoordinate
    3.5,                      !- Vertex 10 Zcoordinate
    -16.243547942171,         !- Vertex 11 Xcoordinate
    -18.925924426879,         !- Vertex 11 Ycoordinate
    3.5,                      !- Vertex 11 Zcoordinate
    -16.243547942171,         !- Vertex 12 Xcoordinate
    -11.425924434529,         !- Vertex 12 Ycoordinate
    3.5,                      !- Vertex 12 Zcoordinate
    -5.74454795288,           !- Vertex 13 Xcoordinate
    -11.425924434529,         !- Vertex 13 Ycoordinate
    3.5,                      !- Vertex 13 Zcoordinate
    -5.74454795288,           !- Vertex 14 Xcoordinate
    -18.425924427389,         !- Vertex 14 Ycoordinate
    3.5;                      !- Vertex 14 Zcoordinate

BuildingSurface:Detailed,
    1B26D6,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    43.75545199663,           !- Vertex 1 Xcoordinate
    -18.425924427389,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    43.75545199663,           !- Vertex 2 Xcoordinate
    -18.425924427389,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -18.425924427389,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -18.425924427389,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    849AED,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    43.75545199663,           !- Vertex 1 Xcoordinate
    -22.425924423309,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    43.75545199663,           !- Vertex 2 Xcoordinate
    -22.425924423309,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    43.75545199663,           !- Vertex 3 Xcoordinate
    -18.425924427389,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    43.75545199663,           !- Vertex 4 Xcoordinate
    -18.425924427389,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    803D2B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -22.425924423309,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -22.425924423309,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    43.75545199663,           !- Vertex 3 Xcoordinate
    -22.425924423309,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    43.75545199663,           !- Vertex 4 Xcoordinate
    -22.425924423309,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B43136,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -29.425924416169,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -29.425924416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -22.425924423309,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -22.425924423309,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7164B1,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -18.425924427389,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -18.425924427389,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -11.425924434529,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -11.425924434529,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exF4AB7F,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -34.243547923811,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -34.243547923811,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -29.425924416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DD277C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.243547935031,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -23.243547935031,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -23.243547935031,         !- Vertex 3 Xcoordinate
    30.574075522631,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -23.243547935031,         !- Vertex 4 Xcoordinate
    30.574075522631,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF660C,                   !- Name
    Roof,                     !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    14,                       !- Number of Vertices
    -27.243547930951,         !- Vertex 1 Xcoordinate
    30.574075522631,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -27.243547930951,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    6.5,                      !- Vertex 4 Zcoordinate
    -5.74454795288,           !- Vertex 5 Xcoordinate
    -29.425924416169,         !- Vertex 5 Ycoordinate
    6.5,                      !- Vertex 5 Zcoordinate
    -5.74454795288,           !- Vertex 6 Xcoordinate
    -22.425924423309,         !- Vertex 6 Ycoordinate
    6.5,                      !- Vertex 6 Zcoordinate
    43.75545199663,           !- Vertex 7 Xcoordinate
    -22.425924423309,         !- Vertex 7 Ycoordinate
    6.5,                      !- Vertex 7 Zcoordinate
    43.75545199663,           !- Vertex 8 Xcoordinate
    -18.425924427389,         !- Vertex 8 Ycoordinate
    6.5,                      !- Vertex 8 Zcoordinate
    -5.74454795288,           !- Vertex 9 Xcoordinate
    -18.425924427389,         !- Vertex 9 Ycoordinate
    6.5,                      !- Vertex 9 Zcoordinate
    -5.74454795288,           !- Vertex 10 Xcoordinate
    -11.425924434529,         !- Vertex 10 Ycoordinate
    6.5,                      !- Vertex 10 Zcoordinate
    -16.243547942171,         !- Vertex 11 Xcoordinate
    -11.425924434529,         !- Vertex 11 Ycoordinate
    6.5,                      !- Vertex 11 Zcoordinate
    -16.243547942171,         !- Vertex 12 Xcoordinate
    -18.925924426879,         !- Vertex 12 Ycoordinate
    6.5,                      !- Vertex 12 Zcoordinate
    -23.243547935031,         !- Vertex 13 Xcoordinate
    -18.925924426879,         !- Vertex 13 Ycoordinate
    6.5,                      !- Vertex 13 Zcoordinate
    -23.243547935031,         !- Vertex 14 Xcoordinate
    30.574075522631,          !- Vertex 14 Ycoordinate
    6.5;                      !- Vertex 14 Zcoordinate

BuildingSurface:Detailed,
    C4DF2D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -27.243547930951,         !- Vertex 1 Xcoordinate
    30.574075522631,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -27.243547930951,         !- Vertex 2 Xcoordinate
    30.574075522631,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -27.243547930951,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -27.243547930951,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex10F076,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -11.425924434529,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -11.425924434529,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.243547942171,         !- Vertex 3 Xcoordinate
    -11.425924434529,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.243547942171,         !- Vertex 4 Xcoordinate
    -11.425924434529,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exEDE4DE,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -34.243547923811,         !- Vertex 1 Xcoordinate
    -29.425924416169,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -34.243547923811,         !- Vertex 2 Xcoordinate
    -29.425924416169,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -29.425924416169,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266A96,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -27.243547930951,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -27.243547930951,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C43F8B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.243547942171,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -16.243547942171,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -23.243547935031,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -23.243547935031,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5F8F9E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.243547935031,         !- Vertex 1 Xcoordinate
    30.574075522631,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -23.243547935031,         !- Vertex 2 Xcoordinate
    30.574075522631,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -27.243547930951,         !- Vertex 3 Xcoordinate
    30.574075522631,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -27.243547930951,         !- Vertex 4 Xcoordinate
    30.574075522631,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BD8D0A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddlecirculation,       !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.243547942171,         !- Vertex 1 Xcoordinate
    -11.425924434529,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    -16.243547942171,         !- Vertex 2 Xcoordinate
    -11.425924434529,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -16.243547942171,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -16.243547942171,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15E4F6,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    14,                       !- Number of Vertices
    43.75545199663,           !- Vertex 1 Xcoordinate
    -18.425924427389,         !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    43.75545199663,           !- Vertex 2 Xcoordinate
    -22.425924423309,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -22.425924423309,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    6.5,                      !- Vertex 4 Zcoordinate
    -34.243547923811,         !- Vertex 5 Xcoordinate
    -29.425924416169,         !- Vertex 5 Ycoordinate
    6.5,                      !- Vertex 5 Zcoordinate
    -34.243547923811,         !- Vertex 6 Xcoordinate
    -18.925924426879,         !- Vertex 6 Ycoordinate
    6.5,                      !- Vertex 6 Zcoordinate
    -27.243547930951,         !- Vertex 7 Xcoordinate
    -18.925924426879,         !- Vertex 7 Ycoordinate
    6.5,                      !- Vertex 7 Zcoordinate
    -27.243547930951,         !- Vertex 8 Xcoordinate
    30.574075522631,          !- Vertex 8 Ycoordinate
    6.5,                      !- Vertex 8 Zcoordinate
    -23.243547935031,         !- Vertex 9 Xcoordinate
    30.574075522631,          !- Vertex 9 Ycoordinate
    6.5,                      !- Vertex 9 Zcoordinate
    -23.243547935031,         !- Vertex 10 Xcoordinate
    -18.925924426879,         !- Vertex 10 Ycoordinate
    6.5,                      !- Vertex 10 Zcoordinate
    -16.243547942171,         !- Vertex 11 Xcoordinate
    -18.925924426879,         !- Vertex 11 Ycoordinate
    6.5,                      !- Vertex 11 Zcoordinate
    -16.243547942171,         !- Vertex 12 Xcoordinate
    -11.425924434529,         !- Vertex 12 Ycoordinate
    6.5,                      !- Vertex 12 Zcoordinate
    -5.74454795288,           !- Vertex 13 Xcoordinate
    -11.425924434529,         !- Vertex 13 Ycoordinate
    6.5,                      !- Vertex 13 Zcoordinate
    -5.74454795288,           !- Vertex 14 Xcoordinate
    -18.425924427389,         !- Vertex 14 Ycoordinate
    6.5;                      !- Vertex 14 Zcoordinate

BuildingSurface:Detailed,
    DF9680,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    14,                       !- Number of Vertices
    -27.243547930951,         !- Vertex 1 Xcoordinate
    30.574075522631,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -27.243547930951,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    9.5,                      !- Vertex 4 Zcoordinate
    -5.74454795288,           !- Vertex 5 Xcoordinate
    -29.425924416169,         !- Vertex 5 Ycoordinate
    9.5,                      !- Vertex 5 Zcoordinate
    -5.74454795288,           !- Vertex 6 Xcoordinate
    -22.425924423309,         !- Vertex 6 Ycoordinate
    9.5,                      !- Vertex 6 Zcoordinate
    43.75545199663,           !- Vertex 7 Xcoordinate
    -22.425924423309,         !- Vertex 7 Ycoordinate
    9.5,                      !- Vertex 7 Zcoordinate
    43.75545199663,           !- Vertex 8 Xcoordinate
    -18.425924427389,         !- Vertex 8 Ycoordinate
    9.5,                      !- Vertex 8 Zcoordinate
    -5.74454795288,           !- Vertex 9 Xcoordinate
    -18.425924427389,         !- Vertex 9 Ycoordinate
    9.5,                      !- Vertex 9 Zcoordinate
    -5.74454795288,           !- Vertex 10 Xcoordinate
    -11.425924434529,         !- Vertex 10 Ycoordinate
    9.5,                      !- Vertex 10 Zcoordinate
    -16.243547942171,         !- Vertex 11 Xcoordinate
    -11.425924434529,         !- Vertex 11 Ycoordinate
    9.5,                      !- Vertex 11 Zcoordinate
    -16.243547942171,         !- Vertex 12 Xcoordinate
    -18.925924426879,         !- Vertex 12 Ycoordinate
    9.5,                      !- Vertex 12 Zcoordinate
    -23.243547935031,         !- Vertex 13 Xcoordinate
    -18.925924426879,         !- Vertex 13 Ycoordinate
    9.5,                      !- Vertex 13 Zcoordinate
    -23.243547935031,         !- Vertex 14 Xcoordinate
    30.574075522631,          !- Vertex 14 Ycoordinate
    9.5;                      !- Vertex 14 Zcoordinate

BuildingSurface:Detailed,
    ex64B8BB,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -34.243547923811,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -34.243547923811,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -29.425924416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9B8A28,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -27.243547930951,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -27.243547930951,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8CF8E9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -27.243547930951,         !- Vertex 1 Xcoordinate
    30.574075522631,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -27.243547930951,         !- Vertex 2 Xcoordinate
    30.574075522631,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -27.243547930951,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -27.243547930951,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exBE7915,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.243547935031,         !- Vertex 1 Xcoordinate
    30.574075522631,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -23.243547935031,         !- Vertex 2 Xcoordinate
    30.574075522631,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -27.243547930951,         !- Vertex 3 Xcoordinate
    30.574075522631,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -27.243547930951,         !- Vertex 4 Xcoordinate
    30.574075522631,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CB6469,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.243547935031,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -23.243547935031,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -23.243547935031,         !- Vertex 3 Xcoordinate
    30.574075522631,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -23.243547935031,         !- Vertex 4 Xcoordinate
    30.574075522631,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5880CE,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.243547942171,         !- Vertex 1 Xcoordinate
    -18.925924426879,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -16.243547942171,         !- Vertex 2 Xcoordinate
    -18.925924426879,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -23.243547935031,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -23.243547935031,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EF472A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.243547942171,         !- Vertex 1 Xcoordinate
    -11.425924434529,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -16.243547942171,         !- Vertex 2 Xcoordinate
    -11.425924434529,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -16.243547942171,         !- Vertex 3 Xcoordinate
    -18.925924426879,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -16.243547942171,         !- Vertex 4 Xcoordinate
    -18.925924426879,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex5AF8FD,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -11.425924434529,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -11.425924434529,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -16.243547942171,         !- Vertex 3 Xcoordinate
    -11.425924434529,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -16.243547942171,         !- Vertex 4 Xcoordinate
    -11.425924434529,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    511C2B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -18.425924427389,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -18.425924427389,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -11.425924434529,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -11.425924434529,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    156422,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    43.75545199663,           !- Vertex 1 Xcoordinate
    -18.425924427389,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    43.75545199663,           !- Vertex 2 Xcoordinate
    -18.425924427389,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -18.425924427389,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -18.425924427389,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exE409FB,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    43.75545199663,           !- Vertex 1 Xcoordinate
    -22.425924423309,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    43.75545199663,           !- Vertex 2 Xcoordinate
    -22.425924423309,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    43.75545199663,           !- Vertex 3 Xcoordinate
    -18.425924427389,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    43.75545199663,           !- Vertex 4 Xcoordinate
    -18.425924427389,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    77F0CB,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -22.425924423309,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -22.425924423309,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    43.75545199663,           !- Vertex 3 Xcoordinate
    -22.425924423309,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    43.75545199663,           !- Vertex 4 Xcoordinate
    -22.425924423309,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    510E44,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.74454795288,           !- Vertex 1 Xcoordinate
    -29.425924416169,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -5.74454795288,           !- Vertex 2 Xcoordinate
    -29.425924416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -22.425924423309,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -22.425924423309,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex27E206,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopcirculation,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -34.243547923811,         !- Vertex 1 Xcoordinate
    -29.425924416169,         !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    -34.243547923811,         !- Vertex 2 Xcoordinate
    -29.425924416169,         !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    -5.74454795288,           !- Vertex 3 Xcoordinate
    -29.425924416169,         !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    -5.74454795288,           !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    10C20F,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopeaststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    13.711453057829,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    13.711453057829,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    6.711453064969,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    6.711453064969,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D59BD9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    13.711453057829,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    13.711453057829,          !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    6.711453064969,           !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    6.711453064969,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C3D27B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.711453064969,           !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    6.711453064969,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    13.711453057829,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    13.711453057829,          !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B2CFC8,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopeaststore,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.711453064969,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    6.711453064969,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    13.711453057829,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    13.711453057829,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    57845F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    13.711453057829,          !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    13.711453057829,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    13.711453057829,          !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    13.711453057829,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EDAF5C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststore,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.711453064969,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    6.711453064969,           !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    6.711453064969,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    6.711453064969,           !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    42BA24,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopeasttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.315377057829,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    21.315377057829,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    14.315377064969,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    14.315377064969,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9BDED1,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeasttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.315377057829,          !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    21.315377057829,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    21.315377057829,          !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    21.315377057829,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D78EC9,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeasttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.315377057829,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    21.315377057829,          !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    14.315377064969,          !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    14.315377064969,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    949834,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeasttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.315377064969,          !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    14.315377064969,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    21.315377057829,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    21.315377057829,          !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    92774F,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopeasttoilet,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.315377064969,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    14.315377064969,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    21.315377057829,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    21.315377057829,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6A02A0,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeasttoilet,           !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.315377064969,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    14.315377064969,          !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    14.315377064969,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    14.315377064969,          !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    880673,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopeastclassroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    7.149364064969,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    7.149364064969,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex1BA655,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopeastclassroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DE31D7,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeastclassroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.149364064969,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    7.149364064969,           !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    7.149364064969,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    7.149364064969,           !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exA4603A,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopeastclassroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    7.149364064969,           !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    7.149364064969,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D2667B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeastclassroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.149364064969,           !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    7.149364064969,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9EAC13,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopeastclassroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    7.149364064969,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    7.149364064969,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5FAC2E,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    ztopeaststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    14.387208064969,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    14.387208064969,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E7CDF0,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    ztopeaststaffroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.387208064969,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    14.387208064969,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    21B32E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.387208064969,          !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    14.387208064969,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D30A46,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    14.387208064969,          !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    14.387208064969,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FA997F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    ztopeaststaffroom,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.387208064969,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    14.387208064969,          !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    14.387208064969,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    14.387208064969,          !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    exFB2DA9,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    ztopeaststaffroom,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    9.5,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    9.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8C7CB4,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddleeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.387208064969,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.387208064969,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7DBCBB,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddleeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.387208064969,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    14.387208064969,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    793F02,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.387208064969,          !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    14.387208064969,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    99007F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.387208064969,          !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.387208064969,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4362CD,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststaffroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.387208064969,          !- Vertex 1 Xcoordinate
    -1.324176440649,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    14.387208064969,          !- Vertex 2 Xcoordinate
    -1.324176440649,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.387208064969,          !- Vertex 3 Xcoordinate
    -6.324176435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.387208064969,          !- Vertex 4 Xcoordinate
    -6.324176435549,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex1EE13B,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddleeaststaffroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -6.324176435549,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -6.324176435549,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -1.324176440649,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -1.324176440649,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E8D8DE,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    zmiddleeastclassroom,     !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.149364064969,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.149364064969,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex5E9767,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zmiddleeastclassroom,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F4AEAF,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.149364064969,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    7.149364064969,           !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.149364064969,           !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.149364064969,           !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    105DEA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    18.564447522631,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.149364064969,           !- Vertex 3 Xcoordinate
    18.564447522631,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.149364064969,           !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1B592E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    7.149364064969,           !- Vertex 1 Xcoordinate
    -17.435552440649,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    7.149364064969,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    -17.435552440649,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    88B8BE,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddleeastclassroom,     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    7.149364064969,           !- Vertex 1 Xcoordinate
    18.564447522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    7.149364064969,           !- Vertex 2 Xcoordinate
    -17.435552440649,         !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    -17.435552440649,         !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    18.564447522631,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    40D62A,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddleeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    13.711453057829,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    13.711453057829,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.711453064969,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.711453064969,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    58C922,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    13.711453057829,          !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    13.711453057829,          !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.711453064969,           !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.711453064969,           !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7E6B3D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.711453064969,           !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    6.711453064969,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    13.711453057829,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    13.711453057829,          !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6A1985,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddleeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.711453064969,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    6.711453064969,           !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    13.711453057829,          !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    13.711453057829,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    20944D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    13.711453057829,          !- Vertex 1 Xcoordinate
    -3.082755429429,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    13.711453057829,          !- Vertex 2 Xcoordinate
    -3.082755429429,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    13.711453057829,          !- Vertex 3 Xcoordinate
    2.917244564451,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    13.711453057829,          !- Vertex 4 Xcoordinate
    2.917244564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EB383A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeaststore,         !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    6.711453064969,           !- Vertex 1 Xcoordinate
    2.917244564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    6.711453064969,           !- Vertex 2 Xcoordinate
    2.917244564451,           !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.711453064969,           !- Vertex 3 Xcoordinate
    -3.082755429429,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.711453064969,           !- Vertex 4 Xcoordinate
    -3.082755429429,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    70772E,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    zmiddleeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.315377057829,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.315377057829,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.315377064969,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.315377064969,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2D2219,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    21.315377057829,          !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    21.315377057829,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.315377057829,          !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.315377057829,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FFBAA0,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    21.315377057829,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    21.315377057829,          !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.315377064969,          !- Vertex 3 Xcoordinate
    -1.267008429429,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.315377064969,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    591888,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.315377064969,          !- Vertex 1 Xcoordinate
    -3.767008426879,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    14.315377064969,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.315377057829,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.315377057829,          !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DC6DC5,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    zmiddleeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    14.315377064969,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    14.315377064969,          !- Vertex 2 Xcoordinate
    -3.767008426879,          !- Vertex 2 Ycoordinate
    6.5,                      !- Vertex 2 Zcoordinate
    21.315377057829,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    6.5,                      !- Vertex 3 Zcoordinate
    21.315377057829,          !- Vertex 4 Xcoordinate
    -1.267008429429,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CA709A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    zmiddleeasttoilet,        !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    14.315377064969,          !- Vertex 1 Xcoordinate
    -1.267008429429,          !- Vertex 1 Ycoordinate
    6.5,                      !- Vertex 1 Zcoordinate
    14.315377064969,          !- Vertex 2 Xcoordinate
    -1.267008429429,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.315377064969,          !- Vertex 3 Xcoordinate
    -3.767008426879,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.315377064969,          !- Vertex 4 Xcoordinate
    -3.767008426879,          !- Vertex 4 Ycoordinate
    6.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ex3673D2,                 !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    zsporthall,               !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.34153900337,          !- Vertex 1 Xcoordinate
    20.007886553231,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -24.34153900337,          !- Vertex 2 Xcoordinate
    20.007886553231,          !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.34153900337,          !- Vertex 3 Xcoordinate
    8.007886565471,           !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.34153900337,          !- Vertex 4 Xcoordinate
    8.007886565472,           !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    AAB61E,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex26A9B7,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    38.61836403335,           !- Vertex 1 Xcoordinate
    -41.43555241617,          !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    38.61836403335,           !- Vertex 2 Xcoordinate
    -41.43555241617,          !- Vertex 2 Ycoordinate
    0.5,                      !- Vertex 2 Zcoordinate
    71.61836403335,           !- Vertex 3 Xcoordinate
    -41.43555241617,          !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    71.61836403335,           !- Vertex 4 Xcoordinate
    -41.43555241617,          !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    C9B991,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exA2D906,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    38.82836403335,           !- Vertex 1 Xcoordinate
    -41.43555241617,          !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    38.82836403335,           !- Vertex 2 Xcoordinate
    -41.43555241617,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    71.82836403335,           !- Vertex 3 Xcoordinate
    -41.43555241617,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    71.82836403335,           !- Vertex 4 Xcoordinate
    -41.43555241617,          !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    84B222,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex8D11A0,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    17.994447522631,          !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    17.994447522631,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    -14.675552477369,         !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    -14.675552477369,         !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3E067F,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex8D7086,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -3.850635923811,          !- Vertex 1 Xcoordinate
    18.224447522631,          !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -3.850635923811,          !- Vertex 2 Xcoordinate
    18.224447522631,          !- Vertex 2 Ycoordinate
    0.5,                      !- Vertex 2 Zcoordinate
    -3.850635923811,          !- Vertex 3 Xcoordinate
    -14.775552477369,         !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    -3.850635923811,          !- Vertex 4 Xcoordinate
    -14.775552477369,         !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    687A8D,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex51514C,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    73.49836399663,           !- Vertex 1 Xcoordinate
    -23.43555243453,          !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    73.49836399663,           !- Vertex 2 Xcoordinate
    -23.43555243453,          !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    40.49836399663,           !- Vertex 3 Xcoordinate
    -23.43555243453,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    40.49836399663,           !- Vertex 4 Xcoordinate
    -23.43555243453,          !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CD4E00,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex7E51EF,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    73.56836399663,           !- Vertex 1 Xcoordinate
    -23.43555243453,          !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.56836399663,           !- Vertex 2 Xcoordinate
    -23.43555243453,          !- Vertex 2 Ycoordinate
    0.5,                      !- Vertex 2 Zcoordinate
    40.56836399663,           !- Vertex 3 Xcoordinate
    -23.43555243453,          !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    40.56836399663,           !- Vertex 4 Xcoordinate
    -23.43555243453,          !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3CA063,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex5E9767,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    -16.805552440649,         !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    -16.805552440649,         !- Vertex 2 Ycoordinate
    0.5,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    16.194447559351,          !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    16.194447559351,          !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    F98E73,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex1BA655,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.149364057829,          !- Vertex 1 Xcoordinate
    -17.125552440649,         !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    14.149364057829,          !- Vertex 2 Xcoordinate
    -17.125552440649,         !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.149364057829,          !- Vertex 3 Xcoordinate
    15.874447559351,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.149364057829,          !- Vertex 4 Xcoordinate
    15.874447559351,          !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B255CE,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exA32A2E,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.415459057829,           !- Vertex 1 Xcoordinate
    -14.668562440649,         !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    1.415459057829,           !- Vertex 2 Xcoordinate
    -14.668562440649,         !- Vertex 2 Ycoordinate
    0.58,                     !- Vertex 2 Zcoordinate
    1.415459057829,           !- Vertex 3 Xcoordinate
    20.206437559351,          !- Vertex 3 Ycoordinate
    0.58,                     !- Vertex 3 Zcoordinate
    1.415459057829,           !- Vertex 4 Xcoordinate
    20.206437559351,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    75C923,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex3BC93C,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    18.13478499663,           !- Vertex 1 Xcoordinate
    3.887319565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    18.13478499663,           !- Vertex 2 Xcoordinate
    3.887319565471,           !- Vertex 2 Ycoordinate
    0.64,                     !- Vertex 2 Zcoordinate
    -16.86521500337,          !- Vertex 3 Xcoordinate
    3.887319565471,           !- Vertex 3 Ycoordinate
    0.64,                     !- Vertex 3 Zcoordinate
    -16.86521500337,          !- Vertex 4 Xcoordinate
    3.887319565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    5A1BA2,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exF35005,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -6.999999923811,          !- Vertex 1 Xcoordinate
    15.486887522631,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -6.999999923811,          !- Vertex 2 Xcoordinate
    15.486887522631,          !- Vertex 2 Ycoordinate
    0.78,                     !- Vertex 2 Zcoordinate
    -6.999999923811,          !- Vertex 3 Xcoordinate
    -19.013112477369,         !- Vertex 3 Ycoordinate
    0.78,                     !- Vertex 3 Zcoordinate
    -6.999999923811,          !- Vertex 4 Xcoordinate
    -19.013112477369,         !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    D4271E,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex2F13F3,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -1.484176440649,          !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -1.484176440649,          !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -5.984176440649,          !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -5.984176440649,          !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    2E0149,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exACCC51,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.387208076189,           !- Vertex 1 Xcoordinate
    -1.464176440649,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    3.387208076189,           !- Vertex 2 Xcoordinate
    -1.464176440649,          !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    3.387208076189,           !- Vertex 3 Xcoordinate
    -5.964176440649,          !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    3.387208076189,           !- Vertex 4 Xcoordinate
    -5.964176440649,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    59BFA5,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exD40075,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -3.054797923811,          !- Vertex 1 Xcoordinate
    3.228905559351,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -3.054797923811,          !- Vertex 2 Xcoordinate
    3.228905559351,           !- Vertex 2 Ycoordinate
    0.82,                     !- Vertex 2 Zcoordinate
    -3.054797923811,          !- Vertex 3 Xcoordinate
    -1.271094440649,          !- Vertex 3 Ycoordinate
    0.82,                     !- Vertex 3 Zcoordinate
    -3.054797923811,          !- Vertex 4 Xcoordinate
    -1.271094440649,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    673483,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exE3BAF8,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    40.53620803845,           !- Vertex 1 Xcoordinate
    -25.324176416169,         !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    40.53620803845,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    45.03620803845,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    45.03620803845,           !- Vertex 4 Xcoordinate
    -25.324176416169,         !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    9E3332,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exEAC28A,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    40.54620803845,           !- Vertex 1 Xcoordinate
    -25.324176416169,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    40.54620803845,           !- Vertex 2 Xcoordinate
    -25.324176416169,         !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    45.04620803845,           !- Vertex 3 Xcoordinate
    -25.324176416169,         !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    45.04620803845,           !- Vertex 4 Xcoordinate
    -25.324176416169,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    9DFD92,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exFB2DA9,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -6.074176435549,          !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -6.074176435549,          !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -1.574176435549,          !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -1.574176435549,          !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E2DD7D,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex1EE13B,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    21.387208057829,          !- Vertex 1 Xcoordinate
    -6.154176435549,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    21.387208057829,          !- Vertex 2 Xcoordinate
    -6.154176435549,          !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    21.387208057829,          !- Vertex 3 Xcoordinate
    -1.654176435549,          !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    21.387208057829,          !- Vertex 4 Xcoordinate
    -1.654176435549,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BBC490,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exC817BE,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.945202057829,          !- Vertex 1 Xcoordinate
    -1.351094435549,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    14.945202057829,          !- Vertex 2 Xcoordinate
    -1.351094435549,          !- Vertex 2 Ycoordinate
    0.7,                      !- Vertex 2 Zcoordinate
    14.945202057829,          !- Vertex 3 Xcoordinate
    2.908905564451,           !- Vertex 3 Ycoordinate
    0.7,                      !- Vertex 3 Zcoordinate
    14.945202057829,          !- Vertex 4 Xcoordinate
    2.908905564451,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    764388,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex31A1E9,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.18620803335,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    45.18620803335,           !- Vertex 2 Xcoordinate
    -7.324176434529,          !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    40.68620803335,           !- Vertex 3 Xcoordinate
    -7.324176434529,          !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    40.68620803335,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    98ECC7,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex71B62C,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    45.16620803335,           !- Vertex 1 Xcoordinate
    -7.324176434529,          !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    45.16620803335,           !- Vertex 2 Xcoordinate
    -7.324176434529,          !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    40.66620803335,           !- Vertex 3 Xcoordinate
    -7.324176434529,          !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    40.66620803335,           !- Vertex 4 Xcoordinate
    -7.324176434529,          !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E30666,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exE9CC4,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.72651903335,            !- Vertex 1 Xcoordinate
    4.500410565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    2.72651903335,            !- Vertex 2 Xcoordinate
    4.500410565471,           !- Vertex 2 Ycoordinate
    1.0,                      !- Vertex 2 Zcoordinate
    -1.77348096665,           !- Vertex 3 Xcoordinate
    4.500410565471,           !- Vertex 3 Ycoordinate
    1.0,                      !- Vertex 3 Zcoordinate
    -1.77348096665,           !- Vertex 4 Xcoordinate
    4.500410565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    196DE2,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex27E206,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -34.093547923811,         !- Vertex 1 Xcoordinate
    -29.425924416169,         !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    -34.093547923811,         !- Vertex 2 Xcoordinate
    -29.425924416169,         !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    -7.093547923811,          !- Vertex 3 Xcoordinate
    -29.425924416169,         !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    -7.093547923811,          !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    CAF444,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exEDE4DE,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -34.033547923811,         !- Vertex 1 Xcoordinate
    -29.425924416169,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -34.033547923811,         !- Vertex 2 Xcoordinate
    -29.425924416169,         !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    -7.033547923811,          !- Vertex 3 Xcoordinate
    -29.425924416169,         !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    -7.033547923811,          !- Vertex 4 Xcoordinate
    -29.425924416169,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A97CC6,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex75E763,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -21.815614923811,         !- Vertex 1 Xcoordinate
    -3.053285416169,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -21.815614923811,         !- Vertex 2 Xcoordinate
    -3.053285416169,          !- Vertex 2 Ycoordinate
    1.0,                      !- Vertex 2 Zcoordinate
    5.184385076189,           !- Vertex 3 Xcoordinate
    -3.053285416169,          !- Vertex 3 Ycoordinate
    1.0,                      !- Vertex 3 Zcoordinate
    5.184385076189,           !- Vertex 4 Xcoordinate
    -3.053285416169,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    C7E649,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exF4AB7F,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -34.243547923811,         !- Vertex 1 Xcoordinate
    -19.155566774338,         !- Vertex 1 Ycoordinate
    6.357801536088,           !- Vertex 1 Zcoordinate
    -34.243547923811,         !- Vertex 2 Xcoordinate
    -19.155566774338,         !- Vertex 2 Ycoordinate
    3.817801536088,           !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -28.005566774338,         !- Vertex 3 Ycoordinate
    3.817801536088,           !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -28.005566774338,         !- Vertex 4 Ycoordinate
    6.357801536088;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    3B310B,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exF8D952,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -21.965614923811,         !- Vertex 1 Xcoordinate
    7.05719518025,            !- Vertex 1 Ycoordinate
    3.279194323387,           !- Vertex 1 Zcoordinate
    -21.965614923811,         !- Vertex 2 Xcoordinate
    7.05719518025,            !- Vertex 2 Ycoordinate
    0.279194323387,           !- Vertex 2 Zcoordinate
    -21.965614923811,         !- Vertex 3 Xcoordinate
    -2.31780481975,           !- Vertex 3 Ycoordinate
    0.279194323387,           !- Vertex 3 Zcoordinate
    -21.965614923811,         !- Vertex 4 Xcoordinate
    -2.31780481975,           !- Vertex 4 Ycoordinate
    3.279194323387;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DD190E,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exB4590C,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -25.252606923811,         !- Vertex 1 Xcoordinate
    3.501673512431,           !- Vertex 1 Ycoordinate
    5.0,                      !- Vertex 1 Zcoordinate
    -25.252606923811,         !- Vertex 2 Xcoordinate
    3.501673512431,           !- Vertex 2 Ycoordinate
    1.0,                      !- Vertex 2 Zcoordinate
    -25.252606923811,         !- Vertex 3 Xcoordinate
    -2.498326487569,          !- Vertex 3 Ycoordinate
    1.0,                      !- Vertex 3 Zcoordinate
    -25.252606923811,         !- Vertex 4 Xcoordinate
    -2.498326487569,          !- Vertex 4 Ycoordinate
    5.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    FB6FAC,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex5AF8FD,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -6.03454795288,           !- Vertex 1 Xcoordinate
    -11.425924434529,         !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    -6.03454795288,           !- Vertex 2 Xcoordinate
    -11.425924434529,         !- Vertex 2 Ycoordinate
    7.0,                      !- Vertex 2 Zcoordinate
    -15.03454795288,          !- Vertex 3 Xcoordinate
    -11.425924434529,         !- Vertex 3 Ycoordinate
    7.0,                      !- Vertex 3 Zcoordinate
    -15.03454795288,          !- Vertex 4 Xcoordinate
    -11.425924434529,         !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DDCD34,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex10F076,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -6.15454795288,           !- Vertex 1 Xcoordinate
    -11.425924434529,         !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    -6.15454795288,           !- Vertex 2 Xcoordinate
    -11.425924434529,         !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    -15.15454795288,          !- Vertex 3 Xcoordinate
    -11.425924434529,         !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    -15.15454795288,          !- Vertex 4 Xcoordinate
    -11.425924434529,         !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BC76DB,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exAF296D,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.31338504712,            !- Vertex 1 Xcoordinate
    14.946714565471,          !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    6.31338504712,            !- Vertex 2 Xcoordinate
    14.946714565471,          !- Vertex 2 Ycoordinate
    1.0,                      !- Vertex 2 Zcoordinate
    -3.01661495288,           !- Vertex 3 Xcoordinate
    14.946714565471,          !- Vertex 3 Ycoordinate
    1.0,                      !- Vertex 3 Zcoordinate
    -3.01661495288,           !- Vertex 4 Xcoordinate
    14.946714565471,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    1BE14F,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex7F2E67,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -1.252606954411,          !- Vertex 1 Xcoordinate
    5.501673512431,           !- Vertex 1 Ycoordinate
    5.0,                      !- Vertex 1 Zcoordinate
    -1.252606954411,          !- Vertex 2 Xcoordinate
    5.501673512431,           !- Vertex 2 Ycoordinate
    1.0,                      !- Vertex 2 Zcoordinate
    -19.252606954411,         !- Vertex 3 Xcoordinate
    5.501673512431,           !- Vertex 3 Ycoordinate
    1.0,                      !- Vertex 3 Zcoordinate
    -19.252606954411,         !- Vertex 4 Xcoordinate
    5.501673512431,           !- Vertex 4 Ycoordinate
    5.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    B539A9,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex3E36B8,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    26.884807596084,          !- Vertex 1 Xcoordinate
    -16.082755416169,         !- Vertex 1 Ycoordinate
    5.867144119766,           !- Vertex 1 Zcoordinate
    26.884807596084,          !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    3.367144119766,           !- Vertex 2 Zcoordinate
    31.684807596084,          !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    3.367144119766,           !- Vertex 3 Zcoordinate
    31.684807596084,          !- Vertex 4 Xcoordinate
    -16.082755416169,         !- Vertex 4 Ycoordinate
    5.867144119766;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    C51DF4,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exCF65B8,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    26.897792532872,          !- Vertex 1 Xcoordinate
    -16.082755416169,         !- Vertex 1 Ycoordinate
    2.88297608649,            !- Vertex 1 Zcoordinate
    26.897792532872,          !- Vertex 2 Xcoordinate
    -16.082755416169,         !- Vertex 2 Ycoordinate
    0.38297608649,            !- Vertex 2 Zcoordinate
    31.697792532872,          !- Vertex 3 Xcoordinate
    -16.082755416169,         !- Vertex 3 Ycoordinate
    0.38297608649,            !- Vertex 3 Zcoordinate
    31.697792532872,          !- Vertex 4 Xcoordinate
    -16.082755416169,         !- Vertex 4 Ycoordinate
    2.88297608649;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E3CF82,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex318E25,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    2.767244564451,           !- Vertex 1 Ycoordinate
    5.78,                     !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    2.767244564451,           !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    -2.752755435549,          !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    -2.752755435549,          !- Vertex 4 Ycoordinate
    5.78;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    D08B27,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exC484C3,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.288546923811,          !- Vertex 1 Xcoordinate
    2.677244564451,           !- Vertex 1 Ycoordinate
    2.72,                     !- Vertex 1 Zcoordinate
    -4.288546923811,          !- Vertex 2 Xcoordinate
    2.677244564451,           !- Vertex 2 Ycoordinate
    0.5,                      !- Vertex 2 Zcoordinate
    -4.288546923811,          !- Vertex 3 Xcoordinate
    -2.722755435549,          !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    -4.288546923811,          !- Vertex 4 Xcoordinate
    -2.722755435549,          !- Vertex 4 Ycoordinate
    2.72;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DEE2CB,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex5DAEA8,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -3.033530923811,          !- Vertex 1 Xcoordinate
    3.684821564451,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    -3.033530923811,          !- Vertex 2 Xcoordinate
    3.684821564451,           !- Vertex 2 Ycoordinate
    0.46,                     !- Vertex 2 Zcoordinate
    -3.033530923811,          !- Vertex 3 Xcoordinate
    -1.715178435549,          !- Vertex 3 Ycoordinate
    0.46,                     !- Vertex 3 Zcoordinate
    -3.033530923811,          !- Vertex 4 Xcoordinate
    -1.715178435549,          !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    9A5918,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exE0FC68,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    32.35045303845,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    5.5,                      !- Vertex 1 Zcoordinate
    32.35045303845,           !- Vertex 2 Xcoordinate
    1.917244565471,           !- Vertex 2 Ycoordinate
    3.26,                     !- Vertex 2 Zcoordinate
    27.11045303845,           !- Vertex 3 Xcoordinate
    1.917244565471,           !- Vertex 3 Ycoordinate
    3.26,                     !- Vertex 3 Zcoordinate
    27.11045303845,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    5.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    43A83E,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exC387E6,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    32.45045303845,           !- Vertex 1 Xcoordinate
    1.917244565471,           !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    32.45045303845,           !- Vertex 2 Xcoordinate
    1.917244565471,           !- Vertex 2 Ycoordinate
    0.3,                      !- Vertex 2 Zcoordinate
    27.25045303845,           !- Vertex 3 Xcoordinate
    1.917244565471,           !- Vertex 3 Ycoordinate
    0.3,                      !- Vertex 3 Zcoordinate
    27.25045303845,           !- Vertex 4 Xcoordinate
    1.917244565471,           !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E5A041,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex25073E,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.24667503845,            !- Vertex 1 Xcoordinate
    5.061157565471,           !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    2.24667503845,            !- Vertex 2 Xcoordinate
    5.061157565471,           !- Vertex 2 Ycoordinate
    0.225,                    !- Vertex 2 Zcoordinate
    -2.95332496155,           !- Vertex 3 Xcoordinate
    5.061157565471,           !- Vertex 3 Ycoordinate
    0.225,                    !- Vertex 3 Zcoordinate
    -2.95332496155,           !- Vertex 4 Xcoordinate
    5.061157565471,           !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    EB1B49,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex1DE91F,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.747393045589,           !- Vertex 1 Xcoordinate
    -2.498326477369,          !- Vertex 1 Ycoordinate
    5.0,                      !- Vertex 1 Zcoordinate
    4.747393045589,           !- Vertex 2 Xcoordinate
    -2.498326477369,          !- Vertex 2 Ycoordinate
    1.0,                      !- Vertex 2 Zcoordinate
    4.747393045589,           !- Vertex 3 Xcoordinate
    3.501673522631,           !- Vertex 3 Ycoordinate
    1.0,                      !- Vertex 3 Zcoordinate
    4.747393045589,           !- Vertex 4 Xcoordinate
    3.501673522631,           !- Vertex 4 Ycoordinate
    5.0;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    A8919F,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exEBC342,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -13.52521496665,          !- Vertex 1 Xcoordinate
    -14.112680416169,         !- Vertex 1 Ycoordinate
    3.39,                     !- Vertex 1 Zcoordinate
    -13.52521496665,          !- Vertex 2 Xcoordinate
    -14.112680416169,         !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    11.47478503335,           !- Vertex 3 Xcoordinate
    -14.112680416169,         !- Vertex 3 Ycoordinate
    0.39,                     !- Vertex 3 Zcoordinate
    11.47478503335,           !- Vertex 4 Xcoordinate
    -14.112680416169,         !- Vertex 4 Ycoordinate
    3.39;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    946C13,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ex64B8BB,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -34.243547923811,         !- Vertex 1 Xcoordinate
    -19.325197719402,         !- Vertex 1 Ycoordinate
    9.018729327484,           !- Vertex 1 Zcoordinate
    -34.243547923811,         !- Vertex 2 Xcoordinate
    -19.325197719402,         !- Vertex 2 Ycoordinate
    6.518729327484,           !- Vertex 2 Zcoordinate
    -34.243547923811,         !- Vertex 3 Xcoordinate
    -28.825197719402,         !- Vertex 3 Ycoordinate
    6.518729327484,           !- Vertex 3 Zcoordinate
    -34.243547923811,         !- Vertex 4 Xcoordinate
    -28.825197719402,         !- Vertex 4 Ycoordinate
    9.018729327484;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    973C25,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exEE899A,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -2.811170151623,          !- Vertex 1 Xcoordinate
    -12.938842416169,         !- Vertex 1 Ycoordinate
    3.106799033835,           !- Vertex 1 Zcoordinate
    -2.811170151623,          !- Vertex 2 Xcoordinate
    -12.938842416169,         !- Vertex 2 Ycoordinate
    0.606799033835,           !- Vertex 2 Zcoordinate
    1.988829848377,           !- Vertex 3 Xcoordinate
    -12.938842416169,         !- Vertex 3 Ycoordinate
    0.606799033835,           !- Vertex 3 Zcoordinate
    1.988829848377,           !- Vertex 4 Xcoordinate
    -12.938842416169,         !- Vertex 4 Ycoordinate
    3.106799033835;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    E36AD9,                   !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    exBE065C,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -1.508699564013,          !- Vertex 1 Xcoordinate
    -13.499589416169,         !- Vertex 1 Ycoordinate
    2.840159594425,           !- Vertex 1 Zcoordinate
    -1.508699564013,          !- Vertex 2 Xcoordinate
    -13.499589416169,         !- Vertex 2 Ycoordinate
    0.600159594425,           !- Vertex 2 Zcoordinate
    2.471300435987,           !- Vertex 3 Xcoordinate
    -13.499589416169,         !- Vertex 3 Ycoordinate
    0.600159594425,           !- Vertex 3 Zcoordinate
    2.471300435987,           !- Vertex 4 Xcoordinate
    -13.499589416169,         !- Vertex 4 Ycoordinate
    2.840159594425;           !- Vertex 4 Zcoordinate

PEOPLE,
    OccuZDININGHALL,          !- Name
    ZDININGHALL,              !- Zone or ZoneList Name
    SecSchl_EatDrink_Occ,     !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.2,                      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    diningactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDCIRCULATION,    !- Name
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    circulationactivity,      !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDEASTCLASSROOM,    !- Name
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDEASTSTAFFROOM,    !- Name
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDEASTSTORE,     !- Name
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDEASTTOILET,    !- Name
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDNORTHCLASSROOM,    !- Name
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDNORTHSTAFFROOM,    !- Name
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDNORTHSTORE,    !- Name
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDNORTHTOILET,    !- Name
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDSOUTHCLASSROOM,    !- Name
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDSOUTHSTAFFROOM,    !- Name
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDSOUTHSTORE,    !- Name
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDSOUTHTOILET,    !- Name
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDWESTCLASSROOM,    !- Name
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDWESTSTAFFROOM,    !- Name
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDWESTSTORE,     !- Name
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZGROUNDWESTTOILET,    !- Name
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLECIRCULATION,    !- Name
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    circulationactivity,      !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEEASTCLASSROOM,    !- Name
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEEASTSTAFFROOM,    !- Name
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEEASTSTORE,     !- Name
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEEASTTOILET,    !- Name
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLENORTHCLASSROOM,    !- Name
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLENORTHSTAFFROOM,    !- Name
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLENORTHSTORE,    !- Name
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLENORTHTOILER,    !- Name
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLESOUTHCLASSROOM,    !- Name
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLESOUTHSTAFFROOM,    !- Name
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLESOUTHSTORE,    !- Name
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLESOUTHTOILET,    !- Name
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEWESTCLASSROOM,    !- Name
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEWESTSTAFFROOM,    !- Name
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEWESTSTORE,     !- Name
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZMIDDLEWESTTOILET,    !- Name
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZSPORTHALL,           !- Name
    ZSPORTHALL,               !- Zone or ZoneList Name
    SecSchl_DrySptHall_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.05,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.66,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    sportactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPCIRCULATION,      !- Name
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    SecSchl_Circulation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    circulationactivity,      !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPEASTCLASSROOM,    !- Name
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPEASTSTAFFROOM,    !- Name
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPEASTSTORE,        !- Name
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPEASTTOILET,       !- Name
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPNORTHCLASSROOM,    !- Name
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPNORTHSTAFFROOM,    !- Name
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPNORTHSTORE,       !- Name
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPNORTHTOILET,      !- Name
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPSOUTHCLASSROOM,    !- Name
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPSOUTHSTAFFROOM,    !- Name
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPSOUTHSTORE,       !- Name
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPSOUTHTOILET,      !- Name
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPWESTCLASSROOM,    !- Name
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
