    SecSchl_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.55,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    classactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPWESTSTAFFROOM,    !- Name
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.39,                     !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    staffactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPWESTSTORE,        !- Name
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    storeactivity,            !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    OccuZTOPWESTTOILET,       !- Name
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    toiletactivity,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

LIGHTS,
    ZDININGHALL light,        !- Name
    ZDININGHALL,              !- Zone or ZoneList Name
    SecSchl_EatDrink_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.75,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDCIRCULATION light,    !- Name
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDEASTCLASSROOM light,    !- Name
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDEASTSTAFFROOM light,    !- Name
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDEASTSTORE light,    !- Name
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDEASTTOILET light,    !- Name
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDNORTHCLASSROOM light,    !- Name
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDNORTHSTAFFROOM light,    !- Name
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDNORTHSTORE light,    !- Name
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDNORTHTOILET light,    !- Name
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDSOUTHCLASSROOM light,    !- Name
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDSOUTHSTAFFROOM light,    !- Name
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDSOUTHSTORE light,    !- Name
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDSOUTHTOILET light,    !- Name
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDWESTCLASSROOM light,    !- Name
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDWESTSTAFFROOM light,    !- Name
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDWESTSTORE light,    !- Name
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZGROUNDWESTTOILET light,    !- Name
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLECIRCULATION light,    !- Name
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEEASTCLASSROOM light,    !- Name
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEEASTSTAFFROOM light,    !- Name
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEEASTSTORE light,    !- Name
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEEASTTOILET light,    !- Name
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLENORTHCLASSROOM light,    !- Name
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLENORTHSTAFFROOM light,    !- Name
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLENORTHSTORE light,    !- Name
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLENORTHTOILER light,    !- Name
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLESOUTHCLASSROOM light,    !- Name
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLESOUTHSTAFFROOM light,    !- Name
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLESOUTHSTORE light,    !- Name
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLESOUTHTOILET light,    !- Name
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEWESTCLASSROOM light,    !- Name
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEWESTSTAFFROOM light,    !- Name
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEWESTSTORE light,    !- Name
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZMIDDLEWESTTOILET light,    !- Name
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZSPORTHALL light,         !- Name
    ZSPORTHALL,               !- Zone or ZoneList Name
    SecSchl_DrySptHall_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPCIRCULATION light,    !- Name
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    SecSchl_Circulation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPEASTCLASSROOM light,    !- Name
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPEASTSTAFFROOM light,    !- Name
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPEASTSTORE light,      !- Name
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPEASTTOILET light,     !- Name
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPNORTHCLASSROOM light,    !- Name
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPNORTHSTAFFROOM light,    !- Name
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPNORTHSTORE light,     !- Name
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPNORTHTOILET light,    !- Name
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPSOUTHCLASSROOM light,    !- Name
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPSOUTHSTAFFROOM light,    !- Name
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPSOUTHSTORE light,     !- Name
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPSOUTHTOILET light,    !- Name
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPWESTCLASSROOM light,    !- Name
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPWESTSTAFFROOM light,    !- Name
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPWESTSTORE light,      !- Name
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.25,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    ZTOPWESTTOILET light,     !- Name
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0.0,                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0.0;                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    ZDININGHALL equip,        !- Name
    ZDININGHALL,              !- Zone or ZoneList Name
    SecSchl_EatDrink_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDCIRCULATION equip,    !- Name
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDEASTCLASSROOM equip,    !- Name
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDEASTSTAFFROOM equip,    !- Name
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDEASTSTORE equip,    !- Name
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDEASTTOILET equip,    !- Name
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDNORTHCLASSROOM equip,    !- Name
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDNORTHSTAFFROOM equip,    !- Name
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDNORTHSTORE equip,    !- Name
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDNORTHTOILET equip,    !- Name
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDSOUTHCLASSROOM equip,    !- Name
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDSOUTHSTAFFROOM equip,    !- Name
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDSOUTHSTORE equip,    !- Name
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDSOUTHTOILET equip,    !- Name
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDWESTCLASSROOM equip,    !- Name
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDWESTSTAFFROOM equip,    !- Name
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDWESTSTORE equip,    !- Name
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZGROUNDWESTTOILET equip,    !- Name
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLECIRCULATION equip,    !- Name
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEEASTCLASSROOM equip,    !- Name
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEEASTSTAFFROOM equip,    !- Name
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEEASTSTORE equip,    !- Name
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEEASTTOILET equip,    !- Name
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLENORTHCLASSROOM equip,    !- Name
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLENORTHSTAFFROOM equip,    !- Name
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLENORTHSTORE equip,    !- Name
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLENORTHTOILER equip,    !- Name
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLESOUTHCLASSROOM equip,    !- Name
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLESOUTHSTAFFROOM equip,    !- Name
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLESOUTHSTORE equip,    !- Name
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLESOUTHTOILET equip,    !- Name
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEWESTCLASSROOM equip,    !- Name
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEWESTSTAFFROOM equip,    !- Name
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEWESTSTORE equip,    !- Name
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZMIDDLEWESTTOILET equip,    !- Name
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZSPORTHALL equip,         !- Name
    ZSPORTHALL,               !- Zone or ZoneList Name
    SecSchl_DrySptHall_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPCIRCULATION equip,    !- Name
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    SecSchl_Circulation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPEASTCLASSROOM equip,    !- Name
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPEASTSTAFFROOM equip,    !- Name
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPEASTSTORE equip,      !- Name
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPEASTTOILET equip,     !- Name
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPNORTHCLASSROOM equip,    !- Name
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPNORTHSTAFFROOM equip,    !- Name
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPNORTHSTORE equip,     !- Name
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPNORTHTOILET equip,    !- Name
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPSOUTHCLASSROOM equip,    !- Name
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPSOUTHSTAFFROOM equip,    !- Name
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPSOUTHSTORE equip,     !- Name
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPSOUTHTOILET equip,    !- Name
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPWESTCLASSROOM equip,    !- Name
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPWESTSTAFFROOM equip,    !- Name
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    15.0,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPWESTSTORE equip,      !- Name
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ZTOPWESTTOILET equip,     !- Name
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.0,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    General;                  !- EndUse Subcategory

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundsouthclassroom,    !- Name
    zgroundsouthclassroom,    !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundsouthclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    0.0,                      !- Illuminance Setpoint at Reference Point 1
    zgroundsouthclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    0.0,                      !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopsouthclassroom,    !- Name
    ztopsouthclassroom,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopsouthclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    300.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopsouthclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    300.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopwestclassroom,    !- Name
    ztopwestclassroom,        !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopwestclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    300.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopwestclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    300.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddlewestclassroom,    !- Name
    zmiddlewestclassroom,     !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddlewestclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    300.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddlewestclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    300.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundwestclassroom,    !- Name
    zgroundwestclassroom,     !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundwestclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    300.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundwestclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    300.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopcirculation,    !- Name
    ztopcirculation,          !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopcirculation_RP_1,     !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    100.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopcirculation_RP_2,     !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    100.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddlecirculation,    !- Name
    zmiddlecirculation,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddlecirculation_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    100.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddlecirculation_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    100.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundcirculation,    !- Name
    zgroundcirculation,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundcirculation_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    100.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundcirculation_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    100.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundnorthclassroom,    !- Name
    zgroundnorthclassroom,    !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundnorthclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundnorthclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddlenorthclassroom,    !- Name
    zmiddlenorthclassroom,    !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddlenorthclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddlenorthclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopnorthclassroom,    !- Name
    ztopnorthclassroom,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopnorthclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopnorthclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopeastclassroom,    !- Name
    ztopeastclassroom,        !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopeastclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopeastclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddleeastclassroom,    !- Name
    zmiddleeastclassroom,     !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddleeastclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddleeastclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundeastclassroom,    !- Name
    zgroundeastclassroom,     !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundeastclassroom_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundeastclassroom_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopnorthstore,    !- Name
    ztopnorthstore,           !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopnorthstore_RP_1,      !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopnorthstore_RP_2,      !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddlenorthstore,    !- Name
    zmiddlenorthstore,        !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddlenorthstore_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddlenorthstore_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundnorthstore,    !- Name
    zgroundnorthstore,        !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundnorthstore_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundnorthstore_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopweststore,    !- Name
    ztopweststore,            !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopweststore_RP_1,       !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopweststore_RP_2,       !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddleweststore,    !- Name
    zmiddleweststore,         !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddleweststore_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddleweststore_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundweststore,    !- Name
    zgroundweststore,         !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundweststore_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundweststore_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolztopsouthstore,    !- Name
    ztopsouthstore,           !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    ztopsouthstore_RP_1,      !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    ztopsouthstore_RP_2,      !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzmiddlesouthstore,    !- Name
    zmiddlesouthstore,        !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zmiddlesouthstore_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zmiddlesouthstore_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:CONTROLS,
    Daylightingcontrolzgroundsouthstore,    !- Name
    zgroundsouthstore,        !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1.0,                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                         !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22.0,                     !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    zgroundsouthstore_RP_1,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    500.0,                    !- Illuminance Setpoint at Reference Point 1
    zgroundsouthstore_RP_2,    !- Daylighting Reference Point 2 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 2
    500.0,                    !- Illuminance Setpoint at Reference Point 2
    ,                         !- Daylighting Reference Point 3 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 3
    500.0,                    !- Illuminance Setpoint at Reference Point 3
    ,                         !- Daylighting Reference Point 4 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 4
    500.0,                    !- Illuminance Setpoint at Reference Point 4
    ,                         !- Daylighting Reference Point 5 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 5
    500.0,                    !- Illuminance Setpoint at Reference Point 5
    ,                         !- Daylighting Reference Point 6 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 6
    500.0,                    !- Illuminance Setpoint at Reference Point 6
    ,                         !- Daylighting Reference Point 7 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 7
    500.0,                    !- Illuminance Setpoint at Reference Point 7
    ,                         !- Daylighting Reference Point 8 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 8
    500.0,                    !- Illuminance Setpoint at Reference Point 8
    ,                         !- Daylighting Reference Point 9 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 9
    500.0,                    !- Illuminance Setpoint at Reference Point 9
    ,                         !- Daylighting Reference Point 10 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 10
    500.0;                    !- Illuminance Setpoint at Reference Point 10

DAYLIGHTING:REFERENCEPOINT,
    zgroundsouthclassroom_RP_1,    !- Name
    zgroundsouthclassroom,    !- Zone Name
    2.334623,                 !- XCoordinate of Reference Point
    -13.350679999999999,      !- YCoordinate of Reference Point
    1.5899530000000002;       !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundsouthclassroom_RP_2,    !- Name
    zgroundsouthclassroom,    !- Zone Name
    ,                         !- XCoordinate of Reference Point
    ,                         !- YCoordinate of Reference Point
    ;                         !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopsouthclassroom_RP_1,    !- Name
    ztopsouthclassroom,       !- Zone Name
    61.480948,                !- XCoordinate of Reference Point
    -40.673552,               !- YCoordinate of Reference Point
    4.356218;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopsouthclassroom_RP_2,    !- Name
    ztopsouthclassroom,       !- Zone Name
    62.480948,                !- XCoordinate of Reference Point
    -40.673552,               !- YCoordinate of Reference Point
    4.356218;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopwestclassroom_RP_1,    !- Name
    ztopwestclassroom,        !- Zone Name
    -3.088636,                !- XCoordinate of Reference Point
    2.328606,                 !- YCoordinate of Reference Point
    4.44361;                  !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopwestclassroom_RP_2,    !- Name
    ztopwestclassroom,        !- Zone Name
    -2.088636,                !- XCoordinate of Reference Point
    2.328606,                 !- YCoordinate of Reference Point
    4.44361;                  !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlewestclassroom_RP_1,    !- Name
    zmiddlewestclassroom,     !- Zone Name
    -3.088636,                !- XCoordinate of Reference Point
    -0.015133,                !- YCoordinate of Reference Point
    1.367767;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlewestclassroom_RP_2,    !- Name
    zmiddlewestclassroom,     !- Zone Name
    -2.088636,                !- XCoordinate of Reference Point
    -0.015133,                !- YCoordinate of Reference Point
    1.367767;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundwestclassroom_RP_1,    !- Name
    zgroundwestclassroom,     !- Zone Name
    -6.2379999999999995,      !- XCoordinate of Reference Point
    -1.7731119999999998,      !- YCoordinate of Reference Point
    1.0;                      !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundwestclassroom_RP_2,    !- Name
    zgroundwestclassroom,     !- Zone Name
    -5.238,                   !- XCoordinate of Reference Point
    -1.773112,                !- YCoordinate of Reference Point
    1.0;                      !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopcirculation_RP_1,     !- Name
    ztopcirculation,          !- Zone Name
    -20.364181,               !- XCoordinate of Reference Point
    -28.663923999999998,      !- YCoordinate of Reference Point
    7.87525;                  !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopcirculation_RP_2,     !- Name
    ztopcirculation,          !- Zone Name
    -19.364181,               !- XCoordinate of Reference Point
    -28.663924,               !- YCoordinate of Reference Point
    7.87525;                  !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlecirculation_RP_1,    !- Name
    zmiddlecirculation,       !- Zone Name
    -18.888187,               !- XCoordinate of Reference Point
    -28.663923999999998,      !- YCoordinate of Reference Point
    5.3539080000000006;       !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlecirculation_RP_2,    !- Name
    zmiddlecirculation,       !- Zone Name
    -17.888187,               !- XCoordinate of Reference Point
    -28.663924,               !- YCoordinate of Reference Point
    5.353908;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundcirculation_RP_1,    !- Name
    zgroundcirculation,       !- Zone Name
    -7.029224,                !- XCoordinate of Reference Point
    -2.291285,                !- YCoordinate of Reference Point
    1.9104869999999998;       !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundcirculation_RP_2,    !- Name
    zgroundcirculation,       !- Zone Name
    -6.029224,                !- XCoordinate of Reference Point
    -2.291285,                !- YCoordinate of Reference Point
    1.910487;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundnorthclassroom_RP_1,    !- Name
    zgroundnorthclassroom,    !- Zone Name
    0.24733200000000002,      !- XCoordinate of Reference Point
    3.12532,                  !- YCoordinate of Reference Point
    1.807047;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundnorthclassroom_RP_2,    !- Name
    zgroundnorthclassroom,    !- Zone Name
    1.247332,                 !- XCoordinate of Reference Point
    3.12532,                  !- YCoordinate of Reference Point
    1.807047;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlenorthclassroom_RP_1,    !- Name
    zmiddlenorthclassroom,    !- Zone Name
    56.70663100000001,        !- XCoordinate of Reference Point
    -24.197551999999998,      !- YCoordinate of Reference Point
    1.556281;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlenorthclassroom_RP_2,    !- Name
    zmiddlenorthclassroom,    !- Zone Name
    57.706631,                !- XCoordinate of Reference Point
    -24.197552,               !- YCoordinate of Reference Point
    1.556281;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopnorthclassroom_RP_1,    !- Name
    ztopnorthclassroom,       !- Zone Name
    58.093726000000004,       !- XCoordinate of Reference Point
    -24.197551999999998,      !- YCoordinate of Reference Point
    4.361651999999999;        !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopnorthclassroom_RP_2,    !- Name
    ztopnorthclassroom,       !- Zone Name
    59.093726,                !- XCoordinate of Reference Point
    -24.197552,               !- YCoordinate of Reference Point
    4.361652;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopeastclassroom_RP_1,    !- Name
    ztopeastclassroom,        !- Zone Name
    13.387364000000002,       !- XCoordinate of Reference Point
    -2.076161,                !- YCoordinate of Reference Point
    4.453380999999999;        !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopeastclassroom_RP_2,    !- Name
    ztopeastclassroom,        !- Zone Name
    14.387364,                !- XCoordinate of Reference Point
    -2.076161,                !- YCoordinate of Reference Point
    4.453381;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddleeastclassroom_RP_1,    !- Name
    zmiddleeastclassroom,     !- Zone Name
    13.387364000000002,       !- XCoordinate of Reference Point
    -1.9186290000000001,      !- YCoordinate of Reference Point
    1.500977;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddleeastclassroom_RP_2,    !- Name
    zmiddleeastclassroom,     !- Zone Name
    14.387364,                !- XCoordinate of Reference Point
    -1.918629,                !- YCoordinate of Reference Point
    1.500977;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundeastclassroom_RP_1,    !- Name
    zgroundeastclassroom,     !- Zone Name
    0.653459,                 !- XCoordinate of Reference Point
    3.370453,                 !- YCoordinate of Reference Point
    1.817025;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundeastclassroom_RP_2,    !- Name
    zgroundeastclassroom,     !- Zone Name
    1.653459,                 !- XCoordinate of Reference Point
    3.370453,                 !- YCoordinate of Reference Point
    1.817025;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopnorthstore_RP_1,      !- Name
    ztopnorthstore,           !- Zone Name
    29.557515999999996,       !- XCoordinate of Reference Point
    1.155245,                 !- YCoordinate of Reference Point
    4.515546;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopnorthstore_RP_2,      !- Name
    ztopnorthstore,           !- Zone Name
    30.557516,                !- XCoordinate of Reference Point
    1.155245,                 !- YCoordinate of Reference Point
    4.515546;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlenorthstore_RP_1,    !- Name
    zmiddlenorthstore,        !- Zone Name
    29.748625,                !- XCoordinate of Reference Point
    1.155245,                 !- YCoordinate of Reference Point
    1.610957;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlenorthstore_RP_2,    !- Name
    zmiddlenorthstore,        !- Zone Name
    30.748625,                !- XCoordinate of Reference Point
    1.155245,                 !- YCoordinate of Reference Point
    1.610957;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundnorthstore_RP_1,    !- Name
    zgroundnorthstore,        !- Zone Name
    -0.527733,                !- XCoordinate of Reference Point
    4.299158,                 !- YCoordinate of Reference Point
    1.860228;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundnorthstore_RP_2,    !- Name
    zgroundnorthstore,        !- Zone Name
    0.472267,                 !- XCoordinate of Reference Point
    4.299158,                 !- YCoordinate of Reference Point
    1.860228;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopweststore_RP_1,       !- Name
    ztopweststore,            !- Zone Name
    -3.5265470000000003,      !- XCoordinate of Reference Point
    -0.112535,                !- YCoordinate of Reference Point
    4.496909;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopweststore_RP_2,       !- Name
    ztopweststore,            !- Zone Name
    -2.526547,                !- XCoordinate of Reference Point
    -0.112535,                !- YCoordinate of Reference Point
    4.496909;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddleweststore_RP_1,    !- Name
    zmiddleweststore,         !- Zone Name
    -3.5265470000000003,      !- XCoordinate of Reference Point
    -0.157835,                !- YCoordinate of Reference Point
    1.526465;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddleweststore_RP_2,    !- Name
    zmiddleweststore,         !- Zone Name
    -2.526547,                !- XCoordinate of Reference Point
    -0.157835,                !- YCoordinate of Reference Point
    1.526465;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundweststore_RP_1,    !- Name
    zgroundweststore,         !- Zone Name
    -2.271531,                !- XCoordinate of Reference Point
    0.828735,                 !- YCoordinate of Reference Point
    1.9733580000000002;       !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundweststore_RP_2,    !- Name
    zgroundweststore,         !- Zone Name
    -1.271531,                !- XCoordinate of Reference Point
    0.828735,                 !- YCoordinate of Reference Point
    1.973358;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopsouthstore_RP_1,      !- Name
    ztopsouthstore,           !- Zone Name
    29.711761,                !- XCoordinate of Reference Point
    -15.320754999999998,      !- YCoordinate of Reference Point
    4.584969999999999;        !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    ztopsouthstore_RP_2,      !- Name
    ztopsouthstore,           !- Zone Name
    30.711761,                !- XCoordinate of Reference Point
    -15.320755,               !- YCoordinate of Reference Point
    4.58497;                  !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlesouthstore_RP_1,    !- Name
    zmiddlesouthstore,        !- Zone Name
    29.64009,                 !- XCoordinate of Reference Point
    -15.320754999999998,      !- YCoordinate of Reference Point
    1.523474;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zmiddlesouthstore_RP_2,    !- Name
    zmiddlesouthstore,        !- Zone Name
    30.64009,                 !- XCoordinate of Reference Point
    -15.320755,               !- YCoordinate of Reference Point
    1.523474;                 !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundsouthstore_RP_1,    !- Name
    zgroundsouthstore,        !- Zone Name
    -0.391415,                !- XCoordinate of Reference Point
    -12.176842,               !- YCoordinate of Reference Point
    2.1212459999999997;       !- ZCoordinate of Reference Point

DAYLIGHTING:REFERENCEPOINT,
    zgroundsouthstore_RP_2,    !- Name
    zgroundsouthstore,        !- Zone Name
    0.608585,                 !- XCoordinate of Reference Point
    -12.176842,               !- YCoordinate of Reference Point
    2.121246;                 !- ZCoordinate of Reference Point

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZDININGHALL infiltration,    !- Name
    ZDININGHALL,              !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDCIRCULATION infiltration,    !- Name
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDEASTCLASSROOM infiltration,    !- Name
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDEASTSTAFFROOM infiltration,    !- Name
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDEASTSTORE infiltration,    !- Name
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDEASTTOILET infiltration,    !- Name
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDNORTHCLASSROOM infiltration,    !- Name
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDNORTHSTAFFROOM infiltration,    !- Name
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDNORTHSTORE infiltration,    !- Name
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDNORTHTOILET infiltration,    !- Name
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHCLASSROOM infiltration,    !- Name
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHSTAFFROOM infiltration,    !- Name
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHSTORE infiltration,    !- Name
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHTOILET infiltration,    !- Name
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDWESTCLASSROOM infiltration,    !- Name
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDWESTSTAFFROOM infiltration,    !- Name
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDWESTSTORE infiltration,    !- Name
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZGROUNDWESTTOILET infiltration,    !- Name
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLECIRCULATION infiltration,    !- Name
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEEASTCLASSROOM infiltration,    !- Name
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEEASTSTAFFROOM infiltration,    !- Name
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEEASTSTORE infiltration,    !- Name
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEEASTTOILET infiltration,    !- Name
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLENORTHCLASSROOM infiltration,    !- Name
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLENORTHSTAFFROOM infiltration,    !- Name
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLENORTHSTORE infiltration,    !- Name
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLENORTHTOILER infiltration,    !- Name
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHCLASSROOM infiltration,    !- Name
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHSTAFFROOM infiltration,    !- Name
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHSTORE infiltration,    !- Name
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHTOILET infiltration,    !- Name
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEWESTCLASSROOM infiltration,    !- Name
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEWESTSTAFFROOM infiltration,    !- Name
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEWESTSTORE infiltration,    !- Name
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZMIDDLEWESTTOILET infiltration,    !- Name
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZSPORTHALL infiltration,    !- Name
    ZSPORTHALL,               !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPCIRCULATION infiltration,    !- Name
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPEASTCLASSROOM infiltration,    !- Name
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPEASTSTAFFROOM infiltration,    !- Name
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPEASTSTORE infiltration,    !- Name
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPEASTTOILET infiltration,    !- Name
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPNORTHCLASSROOM infiltration,    !- Name
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPNORTHSTAFFROOM infiltration,    !- Name
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPNORTHSTORE infiltration,    !- Name
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPNORTHTOILET infiltration,    !- Name
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPSOUTHCLASSROOM infiltration,    !- Name
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPSOUTHSTAFFROOM infiltration,    !- Name
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPSOUTHSTORE infiltration,    !- Name
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPSOUTHTOILET infiltration,    !- Name
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPWESTCLASSROOM infiltration,    !- Name
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPWESTSTAFFROOM infiltration,    !- Name
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPWESTSTORE infiltration,    !- Name
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    ZTOPWESTTOILET infiltration,    !- Name
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZONEVENTILATION:DESIGNFLOWRATE,
    ZDININGHALL ventilation,    !- Name
    ZDININGHALL,              !- Zone or ZoneList Name
    SecSchl_EatDrink_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDCIRCULATION ventilation,    !- Name
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDEASTCLASSROOM ventilation,    !- Name
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDEASTSTAFFROOM ventilation,    !- Name
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDEASTSTORE ventilation,    !- Name
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDEASTTOILET ventilation,    !- Name
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDNORTHCLASSROOM ventilation,    !- Name
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDNORTHSTAFFROOM ventilation,    !- Name
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDNORTHSTORE ventilation,    !- Name
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDNORTHTOILET ventilation,    !- Name
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHCLASSROOM ventilation,    !- Name
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHSTAFFROOM ventilation,    !- Name
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHSTORE ventilation,    !- Name
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDSOUTHTOILET ventilation,    !- Name
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDWESTCLASSROOM ventilation,    !- Name
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDWESTSTAFFROOM ventilation,    !- Name
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDWESTSTORE ventilation,    !- Name
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZGROUNDWESTTOILET ventilation,    !- Name
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLECIRCULATION ventilation,    !- Name
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    SecSchl_Circulation_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEEASTCLASSROOM ventilation,    !- Name
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEEASTSTAFFROOM ventilation,    !- Name
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEEASTSTORE ventilation,    !- Name
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEEASTTOILET ventilation,    !- Name
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLENORTHCLASSROOM ventilation,    !- Name
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLENORTHSTAFFROOM ventilation,    !- Name
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLENORTHSTORE ventilation,    !- Name
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLENORTHTOILER ventilation,    !- Name
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHCLASSROOM ventilation,    !- Name
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHSTAFFROOM ventilation,    !- Name
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHSTORE ventilation,    !- Name
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLESOUTHTOILET ventilation,    !- Name
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEWESTCLASSROOM ventilation,    !- Name
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEWESTSTAFFROOM ventilation,    !- Name
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEWESTSTORE ventilation,    !- Name
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZMIDDLEWESTTOILET ventilation,    !- Name
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZSPORTHALL ventilation,    !- Name
    ZSPORTHALL,               !- Zone or ZoneList Name
    SecSchl_DrySptHall_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPCIRCULATION ventilation,    !- Name
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    SecSchl_Circulation_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPEASTCLASSROOM ventilation,    !- Name
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPEASTSTAFFROOM ventilation,    !- Name
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPEASTSTORE ventilation,    !- Name
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPEASTTOILET ventilation,    !- Name
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPNORTHCLASSROOM ventilation,    !- Name
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPNORTHSTAFFROOM ventilation,    !- Name
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPNORTHSTORE ventilation,    !- Name
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPNORTHTOILET ventilation,    !- Name
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPSOUTHCLASSROOM ventilation,    !- Name
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPSOUTHSTAFFROOM ventilation,    !- Name
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPSOUTHSTORE ventilation,    !- Name
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPSOUTHTOILET ventilation,    !- Name
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPWESTCLASSROOM ventilation,    !- Name
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
    SecSchl_ClassRm_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00072659289,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPWESTSTAFFROOM ventilation,    !- Name
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    SecSchl_OpenOff_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPWESTSTORE ventilation,    !- Name
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    SecSchl_Store_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.00145318578,            !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    ZTOPWESTTOILET ventilation,    !- Name
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    SecSchl_Toilet_ventilation,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.0017438229359999999,    !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    -100.0,                   !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100.0,                   !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    OutdoorAir_Allzones,      !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944;                  !- Outdoor Air Flow per Person

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2;                      !- Cooling Sizing Factor

SIZING:ZONE,
    ZDININGHALL,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZSPORTHALL,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
