    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    OutdoorAir_Allzones,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    Flow/Zone,                !- Cooling Design Air Flow Method
    0.001,                    !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    Flow/Zone,                !- Heating Design Air Flow Method
    0.001,                    !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.0,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Plant,
    BoilerWater Hot Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0;                     !- Loop Design Temperature Difference

ZONECONTROL:THERMOSTAT,
    ZDININGHALL Control,      !- Name
    ZDININGHALL,              !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    dining_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDCIRCULATION Control,    !- Name
    ZGROUNDCIRCULATION,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    circulation_Heat,         !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDEASTCLASSROOM Control,    !- Name
    ZGROUNDEASTCLASSROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDEASTSTAFFROOM Control,    !- Name
    ZGROUNDEASTSTAFFROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDEASTSTORE Control,    !- Name
    ZGROUNDEASTSTORE,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDEASTTOILET Control,    !- Name
    ZGROUNDEASTTOILET,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDNORTHCLASSROOM Control,    !- Name
    ZGROUNDNORTHCLASSROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDNORTHSTAFFROOM Control,    !- Name
    ZGROUNDNORTHSTAFFROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDNORTHSTORE Control,    !- Name
    ZGROUNDNORTHSTORE,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDNORTHTOILET Control,    !- Name
    ZGROUNDNORTHTOILET,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDSOUTHCLASSROOM Control,    !- Name
    ZGROUNDSOUTHCLASSROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDSOUTHSTAFFROOM Control,    !- Name
    ZGROUNDSOUTHSTAFFROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDSOUTHSTORE Control,    !- Name
    ZGROUNDSOUTHSTORE,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDSOUTHTOILET Control,    !- Name
    ZGROUNDSOUTHTOILET,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDWESTCLASSROOM Control,    !- Name
    ZGROUNDWESTCLASSROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDWESTSTAFFROOM Control,    !- Name
    ZGROUNDWESTSTAFFROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDWESTSTORE Control,    !- Name
    ZGROUNDWESTSTORE,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZGROUNDWESTTOILET Control,    !- Name
    ZGROUNDWESTTOILET,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLECIRCULATION Control,    !- Name
    ZMIDDLECIRCULATION,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    circulation_Heat,         !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEEASTCLASSROOM Control,    !- Name
    ZMIDDLEEASTCLASSROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEEASTSTAFFROOM Control,    !- Name
    ZMIDDLEEASTSTAFFROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEEASTSTORE Control,    !- Name
    ZMIDDLEEASTSTORE,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEEASTTOILET Control,    !- Name
    ZMIDDLEEASTTOILET,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLENORTHCLASSROOM Control,    !- Name
    ZMIDDLENORTHCLASSROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLENORTHSTAFFROOM Control,    !- Name
    ZMIDDLENORTHSTAFFROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLENORTHSTORE Control,    !- Name
    ZMIDDLENORTHSTORE,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLENORTHTOILER Control,    !- Name
    ZMIDDLENORTHTOILER,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLESOUTHCLASSROOM Control,    !- Name
    ZMIDDLESOUTHCLASSROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLESOUTHSTAFFROOM Control,    !- Name
    ZMIDDLESOUTHSTAFFROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLESOUTHSTORE Control,    !- Name
    ZMIDDLESOUTHSTORE,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLESOUTHTOILET Control,    !- Name
    ZMIDDLESOUTHTOILET,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEWESTCLASSROOM Control,    !- Name
    ZMIDDLEWESTCLASSROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEWESTSTAFFROOM Control,    !- Name
    ZMIDDLEWESTSTAFFROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEWESTSTORE Control,    !- Name
    ZMIDDLEWESTSTORE,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZMIDDLEWESTTOILET Control,    !- Name
    ZMIDDLEWESTTOILET,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZSPORTHALL Control,       !- Name
    ZSPORTHALL,               !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    sport_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPCIRCULATION Control,    !- Name
    ZTOPCIRCULATION,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    circulation_Heat,         !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPEASTCLASSROOM Control,    !- Name
    ZTOPEASTCLASSROOM,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPEASTSTAFFROOM Control,    !- Name
    ZTOPEASTSTAFFROOM,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPEASTSTORE Control,    !- Name
    ZTOPEASTSTORE,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPEASTTOILET Control,    !- Name
    ZTOPEASTTOILET,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPNORTHCLASSROOM Control,    !- Name
    ZTOPNORTHCLASSROOM,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPNORTHSTAFFROOM Control,    !- Name
    ZTOPNORTHSTAFFROOM,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPNORTHSTORE Control,    !- Name
    ZTOPNORTHSTORE,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPNORTHTOILET Control,    !- Name
    ZTOPNORTHTOILET,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPSOUTHCLASSROOM Control,    !- Name
    ZTOPSOUTHCLASSROOM,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPSOUTHSTAFFROOM Control,    !- Name
    ZTOPSOUTHSTAFFROOM,       !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPSOUTHSTORE Control,    !- Name
    ZTOPSOUTHSTORE,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPSOUTHTOILET Control,    !- Name
    ZTOPSOUTHTOILET,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPWESTCLASSROOM Control,    !- Name
    ZTOPWESTCLASSROOM,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    class_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPWESTSTAFFROOM Control,    !- Name
    ZTOPWESTSTAFFROOM,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    staff_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPWESTSTORE Control,    !- Name
    ZTOPWESTSTORE,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    store_Heat,               !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    ZTOPWESTTOILET Control,    !- Name
    ZTOPWESTTOILET,           !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,    !- Control 1 Object Type
    toilet_Heat,              !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0.0;                      !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZDININGHALL Control,      !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDCIRCULATION Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDEASTCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDEASTSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDEASTSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDEASTTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDNORTHCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDNORTHSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDNORTHSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDNORTHTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDSOUTHCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDSOUTHSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDSOUTHSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDSOUTHTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDWESTCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDWESTSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDWESTSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZGROUNDWESTTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLECIRCULATION Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEEASTCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEEASTSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEEASTSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEEASTTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLENORTHCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLENORTHSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLENORTHSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLENORTHTOILER Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLESOUTHCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLESOUTHSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLESOUTHSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLESOUTHTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEWESTCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEWESTSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEWESTSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZMIDDLEWESTTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZSPORTHALL Control,       !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPCIRCULATION Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPEASTCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPEASTSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPEASTSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPEASTTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPNORTHCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPNORTHSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPNORTHSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPNORTHTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPSOUTHCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPSOUTHSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPSOUTHSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPSOUTHTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPWESTCLASSROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPWESTSTAFFROOM Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPWESTSTORE Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    ZTOPWESTTOILET Control,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ,                         !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

THERMOSTATSETPOINT:SINGLEHEATING,
    dining_Heat,              !- Name
    SecSchl_EatDrink_Heat;    !- Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:SINGLEHEATING,
    circulation_Heat,         !- Name
    SecSchl_Circulation_Heat;    !- Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:SINGLEHEATING,
    class_Heat,               !- Name
    SecSchl_ClassRm_Heat;     !- Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:SINGLEHEATING,
    staff_Heat,               !- Name
    SecSchl_OpenOff_Heat;     !- Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:SINGLEHEATING,
    store_Heat,               !- Name
    SecSchl_Store_Heat;       !- Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:SINGLEHEATING,
    toilet_Heat,              !- Name
    SecSchl_Toilet_Heat;      !- Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:SINGLEHEATING,
    sport_Heat,               !- Name
    SecSchl_DrySptHall_Heat;    !- Setpoint Temperature Schedule Name

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZDININGHALL Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZDININGHALL Baseboard HW Inlet,    !- Inlet Node Name
    ZDININGHALL Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDCIRCULATION Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDCIRCULATION Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDCIRCULATION Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDEASTCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDEASTCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDEASTCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDEASTSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDEASTSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDEASTSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDEASTSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDEASTSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDEASTSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDEASTTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDEASTTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDEASTTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDNORTHCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDNORTHCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDNORTHCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDNORTHSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDNORTHSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDNORTHSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDNORTHSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDNORTHSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDNORTHSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDNORTHTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDNORTHTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDNORTHTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDSOUTHCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDSOUTHCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDSOUTHCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDSOUTHSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDSOUTHSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDSOUTHSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDSOUTHSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDSOUTHSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDSOUTHTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDSOUTHTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDSOUTHTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDWESTCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDWESTCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDWESTCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDWESTSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDWESTSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDWESTSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDWESTSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDWESTSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDWESTSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZGROUNDWESTTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZGROUNDWESTTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZGROUNDWESTTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLECIRCULATION Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLECIRCULATION Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLECIRCULATION Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEEASTCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEEASTCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEEASTCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEEASTSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEEASTSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEEASTSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEEASTSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEEASTSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEEASTSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEEASTTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEEASTTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEEASTTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLENORTHCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLENORTHCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLENORTHCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLENORTHSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLENORTHSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLENORTHSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLENORTHSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLENORTHSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLENORTHSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLENORTHTOILER Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLENORTHTOILER Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLENORTHTOILER Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLESOUTHCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLESOUTHCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLESOUTHCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLESOUTHSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLESOUTHSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLESOUTHSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLESOUTHSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLESOUTHSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLESOUTHTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLESOUTHTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLESOUTHTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEWESTCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEWESTCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEWESTCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEWESTSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEWESTSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEWESTSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEWESTSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEWESTSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEWESTSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZMIDDLEWESTTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZMIDDLEWESTTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZMIDDLEWESTTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZSPORTHALL Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZSPORTHALL Baseboard HW Inlet,    !- Inlet Node Name
    ZSPORTHALL Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPCIRCULATION Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPCIRCULATION Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPCIRCULATION Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPEASTCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPEASTCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPEASTCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPEASTSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPEASTSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPEASTSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPEASTSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPEASTSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPEASTSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPEASTTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPEASTTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPEASTTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPNORTHCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPNORTHCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPNORTHCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPNORTHSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPNORTHSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPNORTHSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPNORTHSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPNORTHSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPNORTHSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPNORTHTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPNORTHTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPNORTHTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPSOUTHCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPSOUTHCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPSOUTHCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPSOUTHSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPSOUTHSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPSOUTHSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPSOUTHSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPSOUTHSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPSOUTHSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPSOUTHTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPSOUTHTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPSOUTHTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPWESTCLASSROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPWESTCLASSROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPWESTCLASSROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPWESTSTAFFROOM Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPWESTSTAFFROOM Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPWESTSTAFFROOM Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPWESTSTORE Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPWESTSTORE Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPWESTSTORE Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:BASEBOARD:CONVECTIVE:WATER,
    ZTOPWESTTOILET Baseboard Heat,    !- Name
    HVACTemplate-Always 1,    !- Availability Schedule Name
    ZTOPWESTTOILET Baseboard HW Inlet,    !- Inlet Node Name
    ZTOPWESTTOILET Baseboard HW Outlet,    !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    autosize,                 !- UFactor Times Area Value
    autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZONEHVAC:EQUIPMENTLIST,
    ZDININGHALL Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZDININGHALL Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDCIRCULATION Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDCIRCULATION Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDEASTCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDEASTCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDEASTSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDEASTSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDEASTSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDEASTSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDEASTTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDEASTTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDNORTHCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDNORTHCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDNORTHSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDNORTHSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDNORTHSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDNORTHSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDNORTHTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDNORTHTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDSOUTHCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDSOUTHCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDSOUTHSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDSOUTHSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDSOUTHSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDSOUTHTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDSOUTHTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDWESTCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDWESTCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDWESTSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDWESTSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDWESTSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDWESTSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZGROUNDWESTTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZGROUNDWESTTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLECIRCULATION Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLECIRCULATION Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEEASTCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEEASTCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEEASTSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEEASTSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEEASTSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEEASTSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEEASTTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEEASTTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLENORTHCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLENORTHCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLENORTHSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLENORTHSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLENORTHSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLENORTHSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLENORTHTOILER Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLENORTHTOILER Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLESOUTHCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLESOUTHCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLESOUTHSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLESOUTHSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLESOUTHSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLESOUTHTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLESOUTHTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEWESTCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEWESTCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEWESTSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEWESTSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEWESTSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEWESTSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZMIDDLEWESTTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZMIDDLEWESTTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZSPORTHALL Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZSPORTHALL Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPCIRCULATION Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPCIRCULATION Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPEASTCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPEASTCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPEASTSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPEASTSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPEASTSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPEASTSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPEASTTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPEASTTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPNORTHCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPNORTHCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPNORTHSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPNORTHSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPNORTHSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPNORTHSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPNORTHTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPNORTHTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPSOUTHCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPSOUTHCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPSOUTHSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPSOUTHSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPSOUTHSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPSOUTHSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPSOUTHTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPSOUTHTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPWESTCLASSROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPWESTCLASSROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPWESTSTAFFROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPWESTSTAFFROOM Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPWESTSTORE Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPWESTSTORE Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ZTOPWESTTOILET Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    ZTOPWESTTOILET Baseboard Heat,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZDININGHALL,              !- Zone Name
    ZDININGHALL Equipment,    !- Zone Conditioning Equipment List Name
    ZDININGHALL Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZDININGHALL Zone Air Node,    !- Zone Air Node Name
    ZDININGHALL Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDCIRCULATION,       !- Zone Name
    ZGROUNDCIRCULATION Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDCIRCULATION Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDCIRCULATION Zone Air Node,    !- Zone Air Node Name
    ZGROUNDCIRCULATION Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDEASTCLASSROOM,     !- Zone Name
    ZGROUNDEASTCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDEASTCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDEASTCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDEASTCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDEASTSTAFFROOM,     !- Zone Name
    ZGROUNDEASTSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDEASTSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDEASTSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDEASTSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDEASTSTORE,         !- Zone Name
    ZGROUNDEASTSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDEASTSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDEASTSTORE Zone Air Node,    !- Zone Air Node Name
    ZGROUNDEASTSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDEASTTOILET,        !- Zone Name
    ZGROUNDEASTTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDEASTTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDEASTTOILET Zone Air Node,    !- Zone Air Node Name
    ZGROUNDEASTTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDNORTHCLASSROOM,    !- Zone Name
    ZGROUNDNORTHCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDNORTHCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDNORTHCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDNORTHCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDNORTHSTAFFROOM,    !- Zone Name
    ZGROUNDNORTHSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDNORTHSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDNORTHSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDNORTHSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDNORTHSTORE,        !- Zone Name
    ZGROUNDNORTHSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDNORTHSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDNORTHSTORE Zone Air Node,    !- Zone Air Node Name
    ZGROUNDNORTHSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDNORTHTOILET,       !- Zone Name
    ZGROUNDNORTHTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDNORTHTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDNORTHTOILET Zone Air Node,    !- Zone Air Node Name
    ZGROUNDNORTHTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDSOUTHCLASSROOM,    !- Zone Name
    ZGROUNDSOUTHCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDSOUTHCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDSOUTHCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDSOUTHCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDSOUTHSTAFFROOM,    !- Zone Name
    ZGROUNDSOUTHSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDSOUTHSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDSOUTHSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDSOUTHSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDSOUTHSTORE,        !- Zone Name
    ZGROUNDSOUTHSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDSOUTHSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDSOUTHSTORE Zone Air Node,    !- Zone Air Node Name
    ZGROUNDSOUTHSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDSOUTHTOILET,       !- Zone Name
    ZGROUNDSOUTHTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDSOUTHTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDSOUTHTOILET Zone Air Node,    !- Zone Air Node Name
    ZGROUNDSOUTHTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDWESTCLASSROOM,     !- Zone Name
    ZGROUNDWESTCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDWESTCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDWESTCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDWESTCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDWESTSTAFFROOM,     !- Zone Name
    ZGROUNDWESTSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDWESTSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDWESTSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZGROUNDWESTSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDWESTSTORE,         !- Zone Name
    ZGROUNDWESTSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDWESTSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDWESTSTORE Zone Air Node,    !- Zone Air Node Name
    ZGROUNDWESTSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZGROUNDWESTTOILET,        !- Zone Name
    ZGROUNDWESTTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZGROUNDWESTTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZGROUNDWESTTOILET Zone Air Node,    !- Zone Air Node Name
    ZGROUNDWESTTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLECIRCULATION,       !- Zone Name
    ZMIDDLECIRCULATION Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLECIRCULATION Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLECIRCULATION Zone Air Node,    !- Zone Air Node Name
    ZMIDDLECIRCULATION Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEEASTCLASSROOM,     !- Zone Name
    ZMIDDLEEASTCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEEASTCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEEASTCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEEASTCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEEASTSTAFFROOM,     !- Zone Name
    ZMIDDLEEASTSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEEASTSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEEASTSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEEASTSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEEASTSTORE,         !- Zone Name
    ZMIDDLEEASTSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEEASTSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEEASTSTORE Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEEASTSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEEASTTOILET,        !- Zone Name
    ZMIDDLEEASTTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEEASTTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEEASTTOILET Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEEASTTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLENORTHCLASSROOM,    !- Zone Name
    ZMIDDLENORTHCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLENORTHCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLENORTHCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLENORTHCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLENORTHSTAFFROOM,    !- Zone Name
    ZMIDDLENORTHSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLENORTHSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLENORTHSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLENORTHSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLENORTHSTORE,        !- Zone Name
    ZMIDDLENORTHSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLENORTHSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLENORTHSTORE Zone Air Node,    !- Zone Air Node Name
    ZMIDDLENORTHSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLENORTHTOILER,       !- Zone Name
    ZMIDDLENORTHTOILER Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLENORTHTOILER Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLENORTHTOILER Zone Air Node,    !- Zone Air Node Name
    ZMIDDLENORTHTOILER Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLESOUTHCLASSROOM,    !- Zone Name
    ZMIDDLESOUTHCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLESOUTHCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLESOUTHCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLESOUTHCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLESOUTHSTAFFROOM,    !- Zone Name
    ZMIDDLESOUTHSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLESOUTHSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLESOUTHSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLESOUTHSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLESOUTHSTORE,        !- Zone Name
    ZMIDDLESOUTHSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLESOUTHSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLESOUTHSTORE Zone Air Node,    !- Zone Air Node Name
    ZMIDDLESOUTHSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLESOUTHTOILET,       !- Zone Name
    ZMIDDLESOUTHTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLESOUTHTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLESOUTHTOILET Zone Air Node,    !- Zone Air Node Name
    ZMIDDLESOUTHTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEWESTCLASSROOM,     !- Zone Name
    ZMIDDLEWESTCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEWESTCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEWESTCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEWESTCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEWESTSTAFFROOM,     !- Zone Name
    ZMIDDLEWESTSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEWESTSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEWESTSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEWESTSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEWESTSTORE,         !- Zone Name
    ZMIDDLEWESTSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEWESTSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEWESTSTORE Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEWESTSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZMIDDLEWESTTOILET,        !- Zone Name
    ZMIDDLEWESTTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZMIDDLEWESTTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZMIDDLEWESTTOILET Zone Air Node,    !- Zone Air Node Name
    ZMIDDLEWESTTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZSPORTHALL,               !- Zone Name
    ZSPORTHALL Equipment,     !- Zone Conditioning Equipment List Name
    ZSPORTHALL Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZSPORTHALL Zone Air Node,    !- Zone Air Node Name
    ZSPORTHALL Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPCIRCULATION,          !- Zone Name
    ZTOPCIRCULATION Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPCIRCULATION Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPCIRCULATION Zone Air Node,    !- Zone Air Node Name
    ZTOPCIRCULATION Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPEASTCLASSROOM,        !- Zone Name
    ZTOPEASTCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPEASTCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPEASTCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPEASTCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPEASTSTAFFROOM,        !- Zone Name
    ZTOPEASTSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPEASTSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPEASTSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPEASTSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPEASTSTORE,            !- Zone Name
    ZTOPEASTSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPEASTSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPEASTSTORE Zone Air Node,    !- Zone Air Node Name
    ZTOPEASTSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPEASTTOILET,           !- Zone Name
    ZTOPEASTTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPEASTTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPEASTTOILET Zone Air Node,    !- Zone Air Node Name
    ZTOPEASTTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPNORTHCLASSROOM,       !- Zone Name
    ZTOPNORTHCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPNORTHCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPNORTHCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPNORTHCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPNORTHSTAFFROOM,       !- Zone Name
    ZTOPNORTHSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPNORTHSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPNORTHSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPNORTHSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPNORTHSTORE,           !- Zone Name
    ZTOPNORTHSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPNORTHSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPNORTHSTORE Zone Air Node,    !- Zone Air Node Name
    ZTOPNORTHSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPNORTHTOILET,          !- Zone Name
    ZTOPNORTHTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPNORTHTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPNORTHTOILET Zone Air Node,    !- Zone Air Node Name
    ZTOPNORTHTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPSOUTHCLASSROOM,       !- Zone Name
    ZTOPSOUTHCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPSOUTHCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPSOUTHCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPSOUTHCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPSOUTHSTAFFROOM,       !- Zone Name
    ZTOPSOUTHSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPSOUTHSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPSOUTHSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPSOUTHSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPSOUTHSTORE,           !- Zone Name
    ZTOPSOUTHSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPSOUTHSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPSOUTHSTORE Zone Air Node,    !- Zone Air Node Name
    ZTOPSOUTHSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPSOUTHTOILET,          !- Zone Name
    ZTOPSOUTHTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPSOUTHTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPSOUTHTOILET Zone Air Node,    !- Zone Air Node Name
    ZTOPSOUTHTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPWESTCLASSROOM,        !- Zone Name
    ZTOPWESTCLASSROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPWESTCLASSROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPWESTCLASSROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPWESTCLASSROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPWESTSTAFFROOM,        !- Zone Name
    ZTOPWESTSTAFFROOM Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPWESTSTAFFROOM Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPWESTSTAFFROOM Zone Air Node,    !- Zone Air Node Name
    ZTOPWESTSTAFFROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPWESTSTORE,            !- Zone Name
    ZTOPWESTSTORE Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPWESTSTORE Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPWESTSTORE Zone Air Node,    !- Zone Air Node Name
    ZTOPWESTSTORE Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ZTOPWESTTOILET,           !- Zone Name
    ZTOPWESTTOILET Equipment,    !- Zone Conditioning Equipment List Name
    ZTOPWESTTOILET Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    ZTOPWESTTOILET Zone Air Node,    !- Zone Air Node Name
    ZTOPWESTTOILET Return Outlet;    !- Zone Return Air Node or NodeList Name

Branch,
    BoilerWater HW Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BoilerWater HW Supply Side Bypass Pipe,    !- Component 1 Name
    BoilerWater HW Supply Bypass Inlet,    !- Component 1 Inlet Node Name
    BoilerWater HW Supply Bypass Outlet;    !- Component 1 Outlet Node Name

Branch,
    BoilerWater HW Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    BoilerWater HW Supply Pump,    !- Component 1 Name
    BoilerWater HW Supply Inlet,    !- Component 1 Inlet Node Name
    BoilerWater HW Pump Outlet;    !- Component 1 Outlet Node Name

Branch,
    BoilerWater HW Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BoilerWater HW Supply Outlet Pipe,    !- Component 1 Name
    BoilerWater HW Supply Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    BoilerWater HW Supply Outlet;    !- Component 1 Outlet Node Name

Branch,
    BoilerWater HW Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BoilerWater HW Demand Inlet Pipe,    !- Component 1 Name
    BoilerWater HW Demand Inlet,    !- Component 1 Inlet Node Name
    BoilerWater HW Demand Inlet Pipe Outlet;    !- Component 1 Outlet Node Name

Branch,
    BoilerWater HW Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BoilerWater HW Demand Side Bypass Pipe,    !- Component 1 Name
    BoilerWater HW Demand Bypass Inlet,    !- Component 1 Inlet Node Name
    BoilerWater HW Demand Bypass Outlet;    !- Component 1 Outlet Node Name

Branch,
    BoilerWater HW Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BoilerWater HW Demand Outlet Pipe,    !- Component 1 Name
    BoilerWater HW Demand Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    BoilerWater HW Demand Outlet;    !- Component 1 Outlet Node Name

Branch,
    Boiler1 HW Branch,        !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Boiler1,                  !- Component 1 Name
    Boiler1 HW Inlet,         !- Component 1 Inlet Node Name
    Boiler1 HW Outlet;        !- Component 1 Outlet Node Name

BRANCH,
    ZDININGHALL Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZDININGHALL Baseboard Heat,    !- Component 1 Name
    ZDININGHALL Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZDININGHALL Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDCIRCULATION Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDCIRCULATION Baseboard Heat,    !- Component 1 Name
    ZGROUNDCIRCULATION Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDCIRCULATION Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDEASTCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDEASTCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDEASTCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDEASTCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDEASTSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDEASTSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDEASTSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDEASTSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDEASTSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDEASTSTORE Baseboard Heat,    !- Component 1 Name
    ZGROUNDEASTSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDEASTSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDEASTTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDEASTTOILET Baseboard Heat,    !- Component 1 Name
    ZGROUNDEASTTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDEASTTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDNORTHCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDNORTHCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDNORTHCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDNORTHCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDNORTHSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDNORTHSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDNORTHSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDNORTHSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDNORTHSTORE Baseboard Heat,    !- Component 1 Name
    ZGROUNDNORTHSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDNORTHSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDNORTHTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDNORTHTOILET Baseboard Heat,    !- Component 1 Name
    ZGROUNDNORTHTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDNORTHTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDSOUTHCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDSOUTHCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDSOUTHCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDSOUTHSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDSOUTHSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDSOUTHSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDSOUTHSTORE Baseboard Heat,    !- Component 1 Name
    ZGROUNDSOUTHSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDSOUTHSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDSOUTHTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDSOUTHTOILET Baseboard Heat,    !- Component 1 Name
    ZGROUNDSOUTHTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDSOUTHTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDWESTCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDWESTCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDWESTCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDWESTCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDWESTSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDWESTSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZGROUNDWESTSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDWESTSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDWESTSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDWESTSTORE Baseboard Heat,    !- Component 1 Name
    ZGROUNDWESTSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDWESTSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZGROUNDWESTTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZGROUNDWESTTOILET Baseboard Heat,    !- Component 1 Name
    ZGROUNDWESTTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZGROUNDWESTTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLECIRCULATION Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLECIRCULATION Baseboard Heat,    !- Component 1 Name
    ZMIDDLECIRCULATION Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLECIRCULATION Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEEASTCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEEASTCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLEEASTCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEEASTCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEEASTSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEEASTSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLEEASTSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEEASTSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEEASTSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEEASTSTORE Baseboard Heat,    !- Component 1 Name
    ZMIDDLEEASTSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEEASTSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEEASTTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEEASTTOILET Baseboard Heat,    !- Component 1 Name
    ZMIDDLEEASTTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEEASTTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLENORTHCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLENORTHCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLENORTHCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLENORTHCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLENORTHSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLENORTHSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLENORTHSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLENORTHSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLENORTHSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLENORTHSTORE Baseboard Heat,    !- Component 1 Name
    ZMIDDLENORTHSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLENORTHSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLENORTHTOILER Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLENORTHTOILER Baseboard Heat,    !- Component 1 Name
    ZMIDDLENORTHTOILER Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLENORTHTOILER Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLESOUTHCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLESOUTHCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLESOUTHCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLESOUTHCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLESOUTHSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLESOUTHSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLESOUTHSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLESOUTHSTORE Baseboard Heat,    !- Component 1 Name
    ZMIDDLESOUTHSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLESOUTHSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLESOUTHTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLESOUTHTOILET Baseboard Heat,    !- Component 1 Name
    ZMIDDLESOUTHTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLESOUTHTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEWESTCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEWESTCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLEWESTCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEWESTCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEWESTSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEWESTSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZMIDDLEWESTSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEWESTSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEWESTSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEWESTSTORE Baseboard Heat,    !- Component 1 Name
    ZMIDDLEWESTSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEWESTSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZMIDDLEWESTTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZMIDDLEWESTTOILET Baseboard Heat,    !- Component 1 Name
    ZMIDDLEWESTTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZMIDDLEWESTTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZSPORTHALL Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZSPORTHALL Baseboard Heat,    !- Component 1 Name
    ZSPORTHALL Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZSPORTHALL Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPCIRCULATION Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPCIRCULATION Baseboard Heat,    !- Component 1 Name
    ZTOPCIRCULATION Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPCIRCULATION Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPEASTCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPEASTCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZTOPEASTCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPEASTCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPEASTSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPEASTSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZTOPEASTSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPEASTSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPEASTSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPEASTSTORE Baseboard Heat,    !- Component 1 Name
    ZTOPEASTSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPEASTSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPEASTTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPEASTTOILET Baseboard Heat,    !- Component 1 Name
    ZTOPEASTTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPEASTTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPNORTHCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPNORTHCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZTOPNORTHCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPNORTHCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPNORTHSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZTOPNORTHSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPNORTHSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPNORTHSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPNORTHSTORE Baseboard Heat,    !- Component 1 Name
    ZTOPNORTHSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPNORTHSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPNORTHTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPNORTHTOILET Baseboard Heat,    !- Component 1 Name
    ZTOPNORTHTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPNORTHTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPSOUTHCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZTOPSOUTHCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPSOUTHCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPSOUTHSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZTOPSOUTHSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPSOUTHSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPSOUTHSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPSOUTHSTORE Baseboard Heat,    !- Component 1 Name
    ZTOPSOUTHSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPSOUTHSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPSOUTHTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPSOUTHTOILET Baseboard Heat,    !- Component 1 Name
    ZTOPSOUTHTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPSOUTHTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPWESTCLASSROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPWESTCLASSROOM Baseboard Heat,    !- Component 1 Name
    ZTOPWESTCLASSROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPWESTCLASSROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPWESTSTAFFROOM Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPWESTSTAFFROOM Baseboard Heat,    !- Component 1 Name
    ZTOPWESTSTAFFROOM Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPWESTSTAFFROOM Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPWESTSTORE Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPWESTSTORE Baseboard Heat,    !- Component 1 Name
    ZTOPWESTSTORE Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPWESTSTORE Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    ZTOPWESTTOILET Baseboard Heat HW Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    ZTOPWESTTOILET Baseboard Heat,    !- Component 1 Name
    ZTOPWESTTOILET Baseboard HW Inlet,    !- Component 1 Inlet Node Name
    ZTOPWESTTOILET Baseboard HW Outlet;    !- Component 1 Outlet Node Name

BranchList,
    BoilerWater HW Supply Side Branches,    !- Name
    BoilerWater HW Supply Inlet Branch,    !- Branch 1 Name
    Boiler1 HW Branch,        !- Branch 2 Name
    BoilerWater HW Supply Bypass Branch,    !- Branch 3 Name
    BoilerWater HW Supply Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    BoilerWater HW Demand Side Branches,    !- Name
    BoilerWater HW Demand Inlet Branch,    !- Branch 1 Name
    ZDININGHALL Baseboard Heat HW Branch,    !- Branch 2 Name
    ZGROUNDCIRCULATION Baseboard Heat HW Branch,    !- Branch 3 Name
    ZGROUNDEASTCLASSROOM Baseboard Heat HW Branch,    !- Branch 4 Name
    ZGROUNDEASTSTAFFROOM Baseboard Heat HW Branch,    !- Branch 5 Name
    ZGROUNDEASTSTORE Baseboard Heat HW Branch,    !- Branch 6 Name
    ZGROUNDEASTTOILET Baseboard Heat HW Branch,    !- Branch 7 Name
    ZGROUNDNORTHCLASSROOM Baseboard Heat HW Branch,    !- Branch 8 Name
    ZGROUNDNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Branch 9 Name
    ZGROUNDNORTHSTORE Baseboard Heat HW Branch,    !- Branch 10 Name
    ZGROUNDNORTHTOILET Baseboard Heat HW Branch,    !- Branch 11 Name
    ZGROUNDSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Branch 12 Name
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Branch 13 Name
    ZGROUNDSOUTHSTORE Baseboard Heat HW Branch,    !- Branch 14 Name
    ZGROUNDSOUTHTOILET Baseboard Heat HW Branch,    !- Branch 15 Name
    ZGROUNDWESTCLASSROOM Baseboard Heat HW Branch,    !- Branch 16 Name
    ZGROUNDWESTSTAFFROOM Baseboard Heat HW Branch,    !- Branch 17 Name
    ZGROUNDWESTSTORE Baseboard Heat HW Branch,    !- Branch 18 Name
    ZGROUNDWESTTOILET Baseboard Heat HW Branch,    !- Branch 19 Name
    ZMIDDLECIRCULATION Baseboard Heat HW Branch,    !- Branch 20 Name
    ZMIDDLEEASTCLASSROOM Baseboard Heat HW Branch,    !- Branch 21 Name
    ZMIDDLEEASTSTAFFROOM Baseboard Heat HW Branch,    !- Branch 22 Name
    ZMIDDLEEASTSTORE Baseboard Heat HW Branch,    !- Branch 23 Name
    ZMIDDLEEASTTOILET Baseboard Heat HW Branch,    !- Branch 24 Name
    ZMIDDLENORTHCLASSROOM Baseboard Heat HW Branch,    !- Branch 25 Name
    ZMIDDLENORTHSTAFFROOM Baseboard Heat HW Branch,    !- Branch 26 Name
    ZMIDDLENORTHSTORE Baseboard Heat HW Branch,    !- Branch 27 Name
    ZMIDDLENORTHTOILER Baseboard Heat HW Branch,    !- Branch 28 Name
    ZMIDDLESOUTHCLASSROOM Baseboard Heat HW Branch,    !- Branch 29 Name
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Branch 30 Name
    ZMIDDLESOUTHSTORE Baseboard Heat HW Branch,    !- Branch 31 Name
    ZMIDDLESOUTHTOILET Baseboard Heat HW Branch,    !- Branch 32 Name
    ZMIDDLEWESTCLASSROOM Baseboard Heat HW Branch,    !- Branch 33 Name
    ZMIDDLEWESTSTAFFROOM Baseboard Heat HW Branch,    !- Branch 34 Name
    ZMIDDLEWESTSTORE Baseboard Heat HW Branch,    !- Branch 35 Name
    ZMIDDLEWESTTOILET Baseboard Heat HW Branch,    !- Branch 36 Name
    ZSPORTHALL Baseboard Heat HW Branch,    !- Branch 37 Name
    ZTOPCIRCULATION Baseboard Heat HW Branch,    !- Branch 38 Name
    ZTOPEASTCLASSROOM Baseboard Heat HW Branch,    !- Branch 39 Name
    ZTOPEASTSTAFFROOM Baseboard Heat HW Branch,    !- Branch 40 Name
    ZTOPEASTSTORE Baseboard Heat HW Branch,    !- Branch 41 Name
    ZTOPEASTTOILET Baseboard Heat HW Branch,    !- Branch 42 Name
    ZTOPNORTHCLASSROOM Baseboard Heat HW Branch,    !- Branch 43 Name
    ZTOPNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Branch 44 Name
    ZTOPNORTHSTORE Baseboard Heat HW Branch,    !- Branch 45 Name
    ZTOPNORTHTOILET Baseboard Heat HW Branch,    !- Branch 46 Name
    ZTOPSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Branch 47 Name
    ZTOPSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Branch 48 Name
    ZTOPSOUTHSTORE Baseboard Heat HW Branch,    !- Branch 49 Name
    ZTOPSOUTHTOILET Baseboard Heat HW Branch,    !- Branch 50 Name
    ZTOPWESTCLASSROOM Baseboard Heat HW Branch,    !- Branch 51 Name
    ZTOPWESTSTAFFROOM Baseboard Heat HW Branch,    !- Branch 52 Name
    ZTOPWESTSTORE Baseboard Heat HW Branch,    !- Branch 53 Name
    ZTOPWESTTOILET Baseboard Heat HW Branch,    !- Branch 54 Name
    BoilerWater HW Demand Bypass Branch,    !- Branch 55 Name
    BoilerWater HW Demand Outlet Branch;    !- Branch 56 Name

Connector:Splitter,
    BoilerWater HW Supply Splitter,    !- Name
    BoilerWater HW Supply Inlet Branch,    !- Inlet Branch Name
    BoilerWater HW Supply Bypass Branch,    !- Outlet Branch 1 Name
    Boiler1 HW Branch;        !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    BoilerWater HW Demand Splitter,    !- Name
    BoilerWater HW Demand Inlet Branch,    !- Inlet Branch Name
    ZDININGHALL Baseboard Heat HW Branch,    !- Outlet Branch 1 Name
    ZGROUNDCIRCULATION Baseboard Heat HW Branch,    !- Outlet Branch 2 Name
    ZGROUNDEASTCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 3 Name
    ZGROUNDEASTSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 4 Name
    ZGROUNDEASTSTORE Baseboard Heat HW Branch,    !- Outlet Branch 5 Name
    ZGROUNDEASTTOILET Baseboard Heat HW Branch,    !- Outlet Branch 6 Name
    ZGROUNDNORTHCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 7 Name
    ZGROUNDNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 8 Name
    ZGROUNDNORTHSTORE Baseboard Heat HW Branch,    !- Outlet Branch 9 Name
    ZGROUNDNORTHTOILET Baseboard Heat HW Branch,    !- Outlet Branch 10 Name
    ZGROUNDSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 11 Name
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 12 Name
    ZGROUNDSOUTHSTORE Baseboard Heat HW Branch,    !- Outlet Branch 13 Name
    ZGROUNDSOUTHTOILET Baseboard Heat HW Branch,    !- Outlet Branch 14 Name
    ZGROUNDWESTCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 15 Name
    ZGROUNDWESTSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 16 Name
    ZGROUNDWESTSTORE Baseboard Heat HW Branch,    !- Outlet Branch 17 Name
    ZGROUNDWESTTOILET Baseboard Heat HW Branch,    !- Outlet Branch 18 Name
    ZMIDDLECIRCULATION Baseboard Heat HW Branch,    !- Outlet Branch 19 Name
    ZMIDDLEEASTCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 20 Name
    ZMIDDLEEASTSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 21 Name
    ZMIDDLEEASTSTORE Baseboard Heat HW Branch,    !- Outlet Branch 22 Name
    ZMIDDLEEASTTOILET Baseboard Heat HW Branch,    !- Outlet Branch 23 Name
    ZMIDDLENORTHCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 24 Name
    ZMIDDLENORTHSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 25 Name
    ZMIDDLENORTHSTORE Baseboard Heat HW Branch,    !- Outlet Branch 26 Name
    ZMIDDLENORTHTOILER Baseboard Heat HW Branch,    !- Outlet Branch 27 Name
    ZMIDDLESOUTHCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 28 Name
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 29 Name
    ZMIDDLESOUTHSTORE Baseboard Heat HW Branch,    !- Outlet Branch 30 Name
    ZMIDDLESOUTHTOILET Baseboard Heat HW Branch,    !- Outlet Branch 31 Name
    ZMIDDLEWESTCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 32 Name
    ZMIDDLEWESTSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 33 Name
    ZMIDDLEWESTSTORE Baseboard Heat HW Branch,    !- Outlet Branch 34 Name
    ZMIDDLEWESTTOILET Baseboard Heat HW Branch,    !- Outlet Branch 35 Name
    ZSPORTHALL Baseboard Heat HW Branch,    !- Outlet Branch 36 Name
    ZTOPCIRCULATION Baseboard Heat HW Branch,    !- Outlet Branch 37 Name
    ZTOPEASTCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 38 Name
    ZTOPEASTSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 39 Name
    ZTOPEASTSTORE Baseboard Heat HW Branch,    !- Outlet Branch 40 Name
    ZTOPEASTTOILET Baseboard Heat HW Branch,    !- Outlet Branch 41 Name
    ZTOPNORTHCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 42 Name
    ZTOPNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 43 Name
    ZTOPNORTHSTORE Baseboard Heat HW Branch,    !- Outlet Branch 44 Name
    ZTOPNORTHTOILET Baseboard Heat HW Branch,    !- Outlet Branch 45 Name
    ZTOPSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 46 Name
    ZTOPSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 47 Name
    ZTOPSOUTHSTORE Baseboard Heat HW Branch,    !- Outlet Branch 48 Name
    ZTOPSOUTHTOILET Baseboard Heat HW Branch,    !- Outlet Branch 49 Name
    ZTOPWESTCLASSROOM Baseboard Heat HW Branch,    !- Outlet Branch 50 Name
    ZTOPWESTSTAFFROOM Baseboard Heat HW Branch,    !- Outlet Branch 51 Name
    ZTOPWESTSTORE Baseboard Heat HW Branch,    !- Outlet Branch 52 Name
    ZTOPWESTTOILET Baseboard Heat HW Branch,    !- Outlet Branch 53 Name
    BoilerWater HW Demand Bypass Branch;    !- Outlet Branch 54 Name

Connector:Mixer,
    BoilerWater HW Supply Mixer,    !- Name
    BoilerWater HW Supply Outlet Branch,    !- Outlet Branch Name
    BoilerWater HW Supply Bypass Branch,    !- Inlet Branch 1 Name
    Boiler1 HW Branch;        !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    BoilerWater HW Demand Mixer,    !- Name
    BoilerWater HW Demand Outlet Branch,    !- Outlet Branch Name
    ZDININGHALL Baseboard Heat HW Branch,    !- Inlet Branch 1 Name
    ZGROUNDCIRCULATION Baseboard Heat HW Branch,    !- Inlet Branch 2 Name
    ZGROUNDEASTCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 3 Name
    ZGROUNDEASTSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 4 Name
    ZGROUNDEASTSTORE Baseboard Heat HW Branch,    !- Inlet Branch 5 Name
    ZGROUNDEASTTOILET Baseboard Heat HW Branch,    !- Inlet Branch 6 Name
    ZGROUNDNORTHCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 7 Name
    ZGROUNDNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 8 Name
    ZGROUNDNORTHSTORE Baseboard Heat HW Branch,    !- Inlet Branch 9 Name
    ZGROUNDNORTHTOILET Baseboard Heat HW Branch,    !- Inlet Branch 10 Name
    ZGROUNDSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 11 Name
    ZGROUNDSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 12 Name
    ZGROUNDSOUTHSTORE Baseboard Heat HW Branch,    !- Inlet Branch 13 Name
    ZGROUNDSOUTHTOILET Baseboard Heat HW Branch,    !- Inlet Branch 14 Name
    ZGROUNDWESTCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 15 Name
    ZGROUNDWESTSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 16 Name
    ZGROUNDWESTSTORE Baseboard Heat HW Branch,    !- Inlet Branch 17 Name
    ZGROUNDWESTTOILET Baseboard Heat HW Branch,    !- Inlet Branch 18 Name
    ZMIDDLECIRCULATION Baseboard Heat HW Branch,    !- Inlet Branch 19 Name
    ZMIDDLEEASTCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 20 Name
    ZMIDDLEEASTSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 21 Name
    ZMIDDLEEASTSTORE Baseboard Heat HW Branch,    !- Inlet Branch 22 Name
    ZMIDDLEEASTTOILET Baseboard Heat HW Branch,    !- Inlet Branch 23 Name
    ZMIDDLENORTHCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 24 Name
    ZMIDDLENORTHSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 25 Name
    ZMIDDLENORTHSTORE Baseboard Heat HW Branch,    !- Inlet Branch 26 Name
    ZMIDDLENORTHTOILER Baseboard Heat HW Branch,    !- Inlet Branch 27 Name
    ZMIDDLESOUTHCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 28 Name
    ZMIDDLESOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 29 Name
    ZMIDDLESOUTHSTORE Baseboard Heat HW Branch,    !- Inlet Branch 30 Name
    ZMIDDLESOUTHTOILET Baseboard Heat HW Branch,    !- Inlet Branch 31 Name
    ZMIDDLEWESTCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 32 Name
    ZMIDDLEWESTSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 33 Name
    ZMIDDLEWESTSTORE Baseboard Heat HW Branch,    !- Inlet Branch 34 Name
    ZMIDDLEWESTTOILET Baseboard Heat HW Branch,    !- Inlet Branch 35 Name
    ZSPORTHALL Baseboard Heat HW Branch,    !- Inlet Branch 36 Name
    ZTOPCIRCULATION Baseboard Heat HW Branch,    !- Inlet Branch 37 Name
    ZTOPEASTCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 38 Name
    ZTOPEASTSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 39 Name
    ZTOPEASTSTORE Baseboard Heat HW Branch,    !- Inlet Branch 40 Name
    ZTOPEASTTOILET Baseboard Heat HW Branch,    !- Inlet Branch 41 Name
    ZTOPNORTHCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 42 Name
    ZTOPNORTHSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 43 Name
    ZTOPNORTHSTORE Baseboard Heat HW Branch,    !- Inlet Branch 44 Name
    ZTOPNORTHTOILET Baseboard Heat HW Branch,    !- Inlet Branch 45 Name
    ZTOPSOUTHCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 46 Name
    ZTOPSOUTHSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 47 Name
    ZTOPSOUTHSTORE Baseboard Heat HW Branch,    !- Inlet Branch 48 Name
    ZTOPSOUTHTOILET Baseboard Heat HW Branch,    !- Inlet Branch 49 Name
    ZTOPWESTCLASSROOM Baseboard Heat HW Branch,    !- Inlet Branch 50 Name
    ZTOPWESTSTAFFROOM Baseboard Heat HW Branch,    !- Inlet Branch 51 Name
    ZTOPWESTSTORE Baseboard Heat HW Branch,    !- Inlet Branch 52 Name
    ZTOPWESTTOILET Baseboard Heat HW Branch,    !- Inlet Branch 53 Name
    BoilerWater HW Demand Bypass Branch;    !- Inlet Branch 54 Name

ConnectorList,
    BoilerWater HW Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BoilerWater HW Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BoilerWater HW Supply Mixer;    !- Connector 2 Name

ConnectorList,
    BoilerWater HW Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BoilerWater HW Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BoilerWater HW Demand Mixer;    !- Connector 2 Name

Pipe:Adiabatic,
    BoilerWater HW Supply Side Bypass Pipe,    !- Name
    BoilerWater HW Supply Bypass Inlet,    !- Inlet Node Name
    BoilerWater HW Supply Bypass Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    BoilerWater HW Supply Outlet Pipe,    !- Name
    BoilerWater HW Supply Outlet Pipe Inlet,    !- Inlet Node Name
    BoilerWater HW Supply Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    BoilerWater HW Demand Inlet Pipe,    !- Name
    BoilerWater HW Demand Inlet,    !- Inlet Node Name
    BoilerWater HW Demand Inlet Pipe Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    BoilerWater HW Demand Side Bypass Pipe,    !- Name
    BoilerWater HW Demand Bypass Inlet,    !- Inlet Node Name
    BoilerWater HW Demand Bypass Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    BoilerWater HW Demand Outlet Pipe,    !- Name
    BoilerWater HW Demand Outlet Pipe Inlet,    !- Inlet Node Name
    BoilerWater HW Demand Outlet;    !- Outlet Node Name

Pump:ConstantSpeed,
    BoilerWater HW Supply Pump,    !- Name
    BoilerWater HW Supply Inlet,    !- Inlet Node Name
    BoilerWater HW Pump Outlet,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    179352,                   !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

BOILER:HOTWATER,
    Boiler1,                  !- Name
    NaturalGas,               !- Fuel Type
    autosize,                 !- Nominal Capacity
    0.852507645,              !- Nominal Thermal Efficiency
    ,                         !- Efficiency Curve Temperature Evaluation Variable
    Boiler1 Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    81.0,                     !- Design Water Outlet Temperature
    autosize,                 !- Design Water Flow Rate
    0.0,                      !- Minimum Part Load Ratio
    1.1,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    Boiler1 HW Inlet,         !- Boiler Water Inlet Node Name
    Boiler1 HW Outlet,        !- Boiler Water Outlet Node Name
    100.0,                    !- Water Outlet Upper Temperature Limit
    ConstantFlow,             !- Boiler Flow Mode
    ,                         !- Parasitic Electric Load
    1.0,                      !- Sizing Factor
    General;                  !- EndUse Subcategory

PlantLoop,
    BoilerWater Hot Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    BoilerWater Operation,    !- Plant Equipment Operation Scheme Name
    BoilerWater HW Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    0.0,                      !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    BoilerWater HW Supply Inlet,    !- Plant Side Inlet Node Name
    BoilerWater HW Supply Outlet,    !- Plant Side Outlet Node Name
    BoilerWater HW Supply Side Branches,    !- Plant Side Branch List Name
    BoilerWater HW Supply Side Connectors,    !- Plant Side Connector List Name
    BoilerWater HW Demand Inlet,    !- Demand Side Inlet Node Name
    BoilerWater HW Demand Outlet,    !- Demand Side Outlet Node Name
    BoilerWater HW Demand Side Branches,    !- Demand Side Branch List Name
    BoilerWater HW Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint;           !- Plant Loop Demand Calculation Scheme

PlantEquipmentList,
    BoilerWater All Equipment,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Boiler1;                  !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    BoilerWater Operation All Hours,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000000000.0,       !- Load Range 1 Upper Limit
    BoilerWater All Equipment;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    BoilerWater Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    BoilerWater Operation All Hours,    !- Control Scheme 1 Name
    HVACTemplate-Always 1;    !- Control Scheme 1 Schedule Name

SetpointManager:Scheduled,
    BoilerWater HW Temp Manager,    !- Name
    Temperature,              !- Control Variable
    HVACTemplate-Always 82,    !- Schedule Name
    BoilerWater HW Supply Outlet;    !- Setpoint Node or NodeList Name

WATERUSE:EQUIPMENT,
    ZDININGHALL DHW,          !- Name
    DHW_default,              !- EndUse Subcategory
    2.08e-05,                 !- Peak Flow Rate
    SecSchl_EatDrink_Occ,     !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZDININGHALL;              !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDCIRCULATION DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Circulation_Occ,    !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDCIRCULATION;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDEASTCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDEASTCLASSROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDEASTSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDEASTSTAFFROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDEASTSTORE DHW,     !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDEASTSTORE;         !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDEASTTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDEASTTOILET;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDNORTHCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDNORTHCLASSROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDNORTHSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDNORTHSTAFFROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDNORTHSTORE DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDNORTHSTORE;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDNORTHTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDNORTHTOILET;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDSOUTHCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDSOUTHCLASSROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDSOUTHSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDSOUTHSTAFFROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDSOUTHSTORE DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDSOUTHSTORE;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDSOUTHTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDSOUTHTOILET;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDWESTCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDWESTCLASSROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDWESTSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDWESTSTAFFROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDWESTSTORE DHW,     !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDWESTSTORE;         !- Zone Name

WATERUSE:EQUIPMENT,
    ZGROUNDWESTTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZGROUNDWESTTOILET;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLECIRCULATION DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Circulation_Occ,    !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLECIRCULATION;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEEASTCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEEASTCLASSROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEEASTSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEEASTSTAFFROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEEASTSTORE DHW,     !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEEASTSTORE;         !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEEASTTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEEASTTOILET;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLENORTHCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLENORTHCLASSROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLENORTHSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLENORTHSTAFFROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLENORTHSTORE DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLENORTHSTORE;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLENORTHTOILER DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLENORTHTOILER;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLESOUTHCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLESOUTHCLASSROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLESOUTHSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLESOUTHSTAFFROOM;    !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLESOUTHSTORE DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLESOUTHSTORE;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLESOUTHTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLESOUTHTOILET;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEWESTCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEWESTCLASSROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEWESTSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEWESTSTAFFROOM;     !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEWESTSTORE DHW,     !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEWESTSTORE;         !- Zone Name

WATERUSE:EQUIPMENT,
    ZMIDDLEWESTTOILET DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZMIDDLEWESTTOILET;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZSPORTHALL DHW,           !- Name
    DHW_default,              !- EndUse Subcategory
    1.5625e-05,               !- Peak Flow Rate
    SecSchl_DrySptHall_Occ,    !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZSPORTHALL;               !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPCIRCULATION DHW,      !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Circulation_Occ,    !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPCIRCULATION;          !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPEASTCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPEASTCLASSROOM;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPEASTSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPEASTSTAFFROOM;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPEASTSTORE DHW,        !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPEASTSTORE;            !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPEASTTOILET DHW,       !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPEASTTOILET;           !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPNORTHCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPNORTHCLASSROOM;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPNORTHSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPNORTHSTAFFROOM;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPNORTHSTORE DHW,       !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPNORTHSTORE;           !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPNORTHTOILET DHW,      !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPNORTHTOILET;          !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPSOUTHCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPSOUTHCLASSROOM;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPSOUTHSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPSOUTHSTAFFROOM;       !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPSOUTHSTORE DHW,       !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPSOUTHSTORE;           !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPSOUTHTOILET DHW,      !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPSOUTHTOILET;          !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPWESTCLASSROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    4.375e-06,                !- Peak Flow Rate
    SecSchl_ClassRm_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPWESTCLASSROOM;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPWESTSTAFFROOM DHW,    !- Name
    DHW_default,              !- EndUse Subcategory
    1.34e-07,                 !- Peak Flow Rate
    SecSchl_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPWESTSTAFFROOM;        !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPWESTSTORE DHW,        !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Store_Occ,        !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPWESTSTORE;            !- Zone Name

WATERUSE:EQUIPMENT,
    ZTOPWESTTOILET DHW,       !- Name
    DHW_default,              !- EndUse Subcategory
    0.0,                      !- Peak Flow Rate
    SecSchl_Toilet_Occ,       !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ZTOPWESTTOILET;           !- Zone Name

Curve:Quadratic,
    Boiler1 Efficiency Curve,    !- Name
    0.97,                     !- Coefficient1 Constant
    0.0633,                   !- Coefficient2 x
    -0.0333,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

OutputControl:Table:Style,
    HTML,                     !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency